

**HACKGUT- P ELLETS - HEIZTECHNIK MIT**

A - 4952 We ng OÖ

Te l: + 43/ 7723/ 5274- 0

Fa x:+ 43/ 7723/ 5274- 5

office @ha rga s s ne r.a t

**www.h a r g a s s n e r.a t**

**BE DIE NUNGS ANLE ITUNG**

**Ve rs io n 65**

**P ELLETS S AUG-ANLAGEN**

**Typ e HSV 70-110 RAS / RAP S / GWTS**

**m it**

**LAMB DA - HATRONIC ab Eprom V 5.0 f**

**HARGAS S NER - HE IZTE C HNIK - ja hre lang be währt**

**EIN S YS TEM, DAS ÖLKOMFORT MÖGLICH MAC HT, BEI UNERREICHTER WIRTSCHAFTLICHKEIT**

**BA HSV70-110 V 65 05/09**





**In b e t rie b n a h m e**

**1.1 Vorwort**

Sehr geehrter Kunde !

Sie haben sich für ein innovatives Qualitätsprodukt aus unserem Hause entschieden.

Wir freuen uns über ihre Entscheidung und garantieren ihnen eine der zuverlässigsten Heizungsanlagen,###### HACKGUT-PELLETS-HEIZTECHNIK MIT

```
A - 4952 Weng OÖ
Tel: +43/7723/5274-
Fax:+43/7723/5274-
office@hargassner.at
http://www.hargassner.at
```
# BEDIENUNGSANLEITUNG

## Version 65

## PELLETSSAUG-ANLAGEN

## Type HSV 70-110 RAS / RAPS / GWTS

## mit

## LAMBDA - HATRONIC ab Eprom V 5.0 f

## HARGASSNER - HEIZTECHNIK - jahrelang bewährt

```
EIN SYSTEM, DAS ÖLKOMFORT MÖGLICH MACHT, BEI UNERREICHTER WIRTSCHAFTLICHKEIT
```
```
BA HSV70-110 V 65 05/
```

## IInbetriebnahmenbetriebnahme

1.1 Vorwort

Sehr geehrter Kunde!

1.2 Verwendungszweck

1.3 Dokumentation

```
Die Dokumentation der automatischen Feuerungsanlage WTH 70-110 besteht aus folgenden
Unterlagen:
```
- Bedienungsanleitung
- Montageanleitung
- Kontrollbuch

Sie haben sich für ein innovatives Qualitätsprodukt aus unserem Hause entschieden.
Wir freuen uns über ihre Entscheidung und garantieren ihnen eine der zuverlässigsten Heizungsanlagen,
als ihr Eigen betrachten zu können.
Bedenken Sie jedoch, dass selbst das beste Produkt nur bei richtiger und fachkundiger Installation,
Wartung und Inbetriebnahme seine optimalen Funktionen erfüllen kann. Hilfestellung geben die beigefügten
Hydraulik Schemen und Anschluss- und Montagepläne.
Um eine wirtschaftliche und lange Lebensdauer zu gewährleisten beachten sie vorrangig die
Wartungshinweise in der Bedienungsanleitung. Sie erhalten dadurch eine betriebssichere Heizanlage und
vermeiden hohe Reparaturkosten und lange Ausfallzeiten.

Die automatische Feuerungsanlage WTH 70-110 ist eine moderne Pelletfeuerungsanlage der Nennleistung
von 70 kW bis 110 kW. Die Hackgutanlage WTH 70-110 dient als Zentralheizung zum Erwärmen von
Heizungswasser. Die Brennstoffzufuhr erfolgt über eine, am Kessel montierte, Sauganlage die über flexible
Kunststoffschläuche mit dem Lagerraum verbunden ist.


## IInhaltsverzeichnisnhaltsverzeichnis

```
Einbaurichtlinien
```
```
Inbetriebnahme
```
```
Wartung und Reinigung
```
```
Steuerung-Display
```
```
Kundeneinstellungen
```
```
Wahlschalter-Hand
```
```
Installateur-Einstellungen
```
```
St
```
```
örungsmeldungen
```
```
Verbrennungsst
```
```
örung
```
```
Schaltschramk
```
```
Parameter-Liste
```
1. EINBAURICHTLINIEN
2. INBETRIEBNAHME
3. WARTUNG und REINIGUNG
4. STEUERUNG - DISPLAY
5. KUNDEN-EINSTELLUNGEN
6. WAHLSCHALTER-HAND
7. INSTALLATEUR-EINSTELLUNG
8. STÖRUNGSMELDUNGEN
9. VERBRENNUNGSSTÖRUNG
10. SCHALTSCHRANK
11. PARAMETER-LISTE

Seite 2-

Seite 4

Seite 5-

Seite 9

Seite 10-

Seite 13-

Seite 17-

Seite 32-

Seite 40

Seite 41

Seite 42-


HARGASSNER Hackgut-Pellets-Heizung

## EEinbaurichtlinieninbaurichtlinien

Einbaurichtlinein

1. elektrischer Anschluss:
    -
    -

```
Achtung : - Phasenrichtiger Netzanschluss L und N(siehe Schaltplan)
```
- Saugschläuche müssen geerdet werden (siehe Aufkleber)
2. Kaminauslegung :
- Eine exakte Kaminauslegung erfolgt durch eine Kaminberechnung(Abgaswerte siehe Tabelle).
-

```
KESSEL TYPE Leistung Abgastemp. CO² Massenstrom Kaminzugbed. Kessel max.Kaminzug Rauchrohr DM
KW °C % kg / sec Pa Pa m
HARGASSNER WTH 70 70,00 200 14 0,0592 5 10 0,
HARGASSNER WTH 80 80,00 200 14 0,0611 5 10 0,
HARGASSNER WTH 100 100,00 200 14 0,0657 5 10 0,
HARGASSNER WTH 110 109,00 200 14 0,0633 5 10 0,
```
3. Rauchrohrausführung :
    Auf dichte Einbindung, kürzest mögliche, steigende Verbindung zum Kamin,
    entsprechende Reinigungsöffnungen und bei längeren Rohren zusätzlich auf Isolierung achten.
    Achtung:
    Ein Kaminzugregler mit Explosionsklappe im Rauchrohr od. Kamin (Einstellung 0,1 mbar) ist
    bauseits zu integrieren.
4. Anschluss- und Aufstellbestimmungen :
    -
    -
    -
    -
    -

```
Die Heizgeräte Hargassner HSV entsprechen der Klasse 3 gemäß ÖNORM EN 303-5, sowie der 15a
BVG Vereinbarung (geprüft lt. BLT Wieselburg).
BeimAnschluss des Heizkessels sind neben den örtlichen feuer- und baupolizeilichen Vorschriften die
allgemein geltenden Regeln sowie Norm- und Sicherheitsvorschriften für Zentralheizungskessel zu
beachten. Weiters ist für ausreichend Frischluftzufuhr (mind. 400cm² oder lt. landesgesetzlichen
Vorschriften) zu sorgen.
```
```
Der Anschluss einer thermischen Ablaufsicherung ist lt. ÖNORM B 8131 und DIN 4751 notwendig.
```
```
In Österreich gelten die Vorgaben der österreichischen Brandschutzstellen TRVB H118. Die Anlagen sind
nach dieser Richtlinie geprüft.
```
```
Der hydraulische Anschluss ist nach dem beiliegenden Heizungsschema zu installieren.
```
```
Achtung der elektrische Anschluss darf nur nach beiliegendem Elektro-Schaltplan, von einem befugten
Fachmann lt. VDE oder ÖVE vorgenommen werden!
Die elektrische Zuleitung ist in 400VAC/13A mit Hauptschalter vor Heizraumtür (je nach Bauvorschrift) bis
zum Schaltschrank mit absperrbarem Hauptschalter (Maschinen - Sicherheitsverordnung - MSV) zu
errichten.
```
```
BeiNeuauslegung sind hochwärmegedämmte Schornsteine (DIN 18160 T
Wärmedurchlasswiderstands-Gruppe I) oder geeignete, allgemein bauaufsichtlich zugelassene und
feuchtigkeitstunempfindliche Abgassysteme zu verwenden.
```
2 HARGASSNER Hackgut-Pellets-Heizung


HARGASSNER Hackgut-Pellets-Heizung

## EEinbaurichtlinieninbaurichtlinien

```
Einbaurichtlinien
```
```
Achtung: Gefahr vor Verbrennung! Innenliegende Kesselteile können heiß sein (>50°C)!
```
```
Achtung: Verletzungsgefahr durch rotierende Teile! !! Hauptschalter ausschalten !!
```
```
Achtung: Gefahr durch elektr. Strom! !! Hauptschalter ausschalten!!
```
```
Achtung: Gefahr durch Rauchgas!
```
```
Achtung: Brandgefahr!
```
6. Brennstoff
    Pellet

```
Heizwert Dichte
Wasser-
gehalt
```
```
Asche-
gehalt
```
```
Durch-
messer Länge Staubanteil
```
```
Lagerraum-
bedarf
4,8 kWh/kg 650 kg/m³ ca.7% 0,01% 6mm 20-40mm max.10% 0,9 m³/kW HL
```
Wichtige Qualitätskriterien :

- geringstmöglicher Staubanteil
- harte glänzende Oberfläche der Pellets
- natürliches Holz, keine Zusatzstoffe etc.
7. Lagerraum-Kriterien :
- absolut trockener Raum
- Größe ca. 2x3m Grundfläche ( je nach Heizleistung)
- je ein Stk. Einblas- und Absaugkupplung zum Pelletseinblasen
- Wand gegenüber Einblasstutzen mit Prallschutzmatte schützen
ACHTUNG:

```
Während des Betriebes der Heizanlage ist das Betreten des Lagerraumes strengstens untersagt.
Der Lagerraum ist vor unbefugtem Betreten zu sichern.
```
```
Öffnen Sie nicht während des Betriebes die Brennraumtür. Kesselreinigung nur in kaltem Zustand
ausführen. Aschenbox kann heiß sein.
```
Die automatische Feuerungsanlage WTH 70-110 ist nach dem neuesten Stand der Technik und
Sicherheitsbestimmungen konstruiert und gebaut. Bei unsachgemässer Handhabung wie z.B.: keine Wartung
bzw. Reparatur, falsches Bedienen oder schlechte Brennstoffqualität kann es trotzdem zu Personen- oder
Sachschäden kommen.
automatische Feuerungsanlage WTH 70-110 darf nur für seinen Verwendungszweck gebraucht werden (siehe
1.2) und nur in sicherheitstechnisch einwandfreiem Zustand in Betrieb genommen werden.

```
Vor jeglichen Wartungsarbeiten, vor dem Öffnen von Abdeckungen, Verkleidungen und Schutzblechen
von elektrischen und beweglichen Teilen und vor Betreten des Raumaustragungsbereiches (rotierende
Teile), ist aus Sicherheitsgründen der Hauptschalter der Anlage auszuschalten und vor unbefugter
Inbetriebnahme zu sichern.
Bei auftretenden schweren Mängeln während des Betriebes ist die Anlage sofort über den
Heizungshauptschalter abzustellen.
Informieren Sie einen Fachmann und lassen Sie sofort die Fehlfunktion beheben.
Bei Reinigungsarbeiten auf glühende Aschenreste achten (erhöhtes Brandrisiko).
```
```
Die Heizungsanlage muss während des Befüllen mit Pellets ausgeschalten sein!!
```
```
Vor Öffnen der Schaltschrankabdeckung bzw. von elektrischer Bauteilen gesamte Anlage über
Hauptschalter stromlos schalten (Motoren, Gebläse, etc.).
```
```
Bei unzureichender Wartung und Reinigung der Anlage kann Rauchgas austreten. Anlage sofort über
Heizungshauptschalter außer Betrieb setzen. Heizraum gut durchlüften und Reinigung sowie Wartung
durchführen oder Service bzw. Fachmann verständigen. (siehe Bedienungsanleitung "Wartung und
Reinigung").
```
```
Die landesgesetzlichen und feuerpolizeilichen Vorschriften sind einzuhalten. Bei unzureichender Wartung
und Reinigung entsteht ein erhöhtes Brandrisiko! (Wartungs- und Reinigungsintervalle müssen
eingehalten werden, siehe Bedienungsanleitung "Wartung und Reinigung" und "Kontrollbuch").
Aschenbox vor dem Entleeren auskühlen lassen.
```
```
Pellets sind nach ÖNORM M 7135 bzw. DIN Plus gepresste Hobel- und Sägespäne aus
naturbelassenem Holz.
```
HARGASSNER Hackgut-Pellets-Heizung 3


## IInbetriebnahmenbetriebnahme

```
1.
```
```
2.
```
```
3.
```
```
4.
```
```
5.
```
```
6.
```
```
Sekundär 3
Primär 3
```
```
Wahlschalter auf Auto oder Boiler schalten. Die Anlage startet automatisch nach dem eingestellten
Programm, wobei die Zündung erst nach ca. 3 min dazuschaltet.
```
```
Nach fachgerechter Installation sowie der Kontrolle aller vorgeschriebener Sicherheitseinrichtungenkann
die Inbetriebnahme nach der Inbetriebnahme-Checkliste (Installationsattest) vorgenommen werden.
```
```
In Wahlschalterstellung Hand Nr.6 durch drücken der +Taste die Austragungsschnecke und die
Saugturbine so lange fördern lassen bis dass, der Zwischenbehälter voll ist. (Füllstandsmelder schaltet
automatisch aus)
In Wahlschalterstellung Hand Nr.4 durch drücken der +Taste die Einschubschnecke so lange fördern
lassen bis dass, die Pellets in der Brennkammer sichtbar sind.
```
```
Funktionsprüfung sämtlicher elektrischer. Geräte vornehmen.
( siehe gelber Aufkleber an der Innenseite der Schaltschranktür)
```
```
ACHTUNG: Die Inbetriebnahme ist von einem Techniker mit Werks-
Inbetriebnahme-Zertifikat durchzuführen. Die ausgefüllte
Inbetriebnahme-Checkliste ist binnen 30 Tagen nach der
Inbetriebnahme an die Fa. Hargassner einzusenden.
```
##### Achtung: sonst erlischt der Garantieanspruch.

```
Bei denPelletsanlagen HSV70S.3, HSV80S.3 und HSV100S.3sind zwei Initiatoren eingebaut. Der
Initiator-Ascheaustragung überwacht den Exzenter der Ascheaustragungsschnecke und zählt die
Umdrehungen (in der Anzeige Stellung Hand Nr1 sichtbar), der Initiator-Rostüberwachung prüft die
Stellung des Rostes am Ende der Entaschung.
ACHTUNG: Bei der Inbetriebnahme ist zu Prüfen dass die Initiator beim Anschließen nicht
vertauscht wurden.
In der Wahlschalterstellung Hand Nr.1 die Entaschung starten, Zähler zählt von 10 nach unten beide
Initiator-Kontrollleuchten (unter der hinteren Vergaserabdeckung) blicken kurz auf und leuchten zum
Schluss. Leuchtet eine der Lampen nicht auf ist der Initiatorabstand (2-4mm) und der elektr. Anschluss
zu prüfen. Wenn Sie den Stecker Nr.62-63 herausziehen muss die Kontrolllampe am Initiator-
Ascheaustragung erlöschen und bei herausziehen des Stecker Nr.96-97 muss die Kontrolllampe am
Initiator-Rostüberwachung erlöschen, sonst sind die Anschlüsse richtig zu stellen.
Die werksmäßig Voreinstellung der Primär- und Sekundärluft ist unten abgebildet. Die Einstellung ist
jedoch von der Beschaffenheit und dem Staubanteil des Brennmaterials abhängig.
```
```
werksmäßige Lufteinstellung:
```
Inbetriebnahme


## WWartung und Reinigungartung und Reinigung

```
1.
```
```
2.
```
```
3.
4.
```
```
5.
```
```
6.
```
```
7.
```
```
8.
```
```
9.
```
```
10.
```
```
11.
12.
```
```
1.
2.
```
```
3.
4.
5.
```
```
Pellets-Saugturbine vom Pelletsbehälter abmontieren und Befestigungsmutter Nr.7 entfernen (gegenhalten am oberen Lüfterrad Nr.1)
Beide Gehäuseschalen Nr.6 und Nr.4 gemeinsam vom Saugturbinengehäuse Nr.2 entfernen. (an den drei Klemmstellen Nr.2a mit
Schraubenzieher die Gehäuseschale lockern und herunterklopfen)
Dann die Gehäuseschalen Nr.6 und Nr.4 auseinander ziehen (klopfen).
Lüfterrad Nr.3 und Nr.5 von weißen Staubablagerungen reinigen.
Das Schutzgitter der Pellets-Saugturbine von weißen Staubablagerungen reinigen.
```
Achtung: Sicherheitshinweis
Vor jeglichen Wartungsarbeiten, vor dem Öffnen von Abdeckungen, Verkleidungen und Schutzblechen von elektrischen und beweglichen
Teilen und vor Betreten des Raumaustragungsbereiches (rotierende Teile), ist aus Sicherheitsgründen der Hauptschalter der Anlage
auszuschalten und mit einem Schloss zu versperren. Achten Sie auf entsprechende Schutzkleidung, die Anlage bzw. Teile der Anlage
könnten noch heiß sein.

```
Den seitlichen oberen Verkleidungsdeckel des Kessels abschrauben (siehe Montageanleitung), das Gestänge aushängen und die
automatische Putzeinrichtung mit der Hand auf Leichtgängigkeit überprüfen.
```
```
Sämtliche Wärmetauscherflächen Nr.1 sind mit der Bürste und dem Schaber 1 mal jährlich zu reinigen, da sonst die Abgastemperatur
steigt und dadurch der Wirkungsgrad der Anlage wesentlich sinkt. (siehe Kapitel "Wartung und Reinigung - Kesselreinigung")
```
```
Die Ascheaustagung Nr.3 muss jährlich 1 mal gereinigt und geschmiert werden. (siehe Kapitel "Wartung und Reinigung -
Ascheaustragung / Wartung / Störung")
```
```
Die Kontrolle der Flugaschenaustragung und der automatischen Kesselputzeinrichtung ist mindestens zwei mal jährlich, je nach Pellets-
Qualität, durchzuführen. (siehe Kapitel "Wartung und Reinigung - Kesselreinigung")
Das Rauchrohr ist mindestens 1 mal jährlich reinigen, bei starker Verschmutzung nach Bedarf auch öfter.
```
```
Während der Heizperiode1 mal monatlich den Schlauch der Unterdruckdose Nr.11 abnehmen und Kesselröhrchen Nr.12 mit dem Mund
durchblasen.
```
```
1 mal jährlich die Kontrollöffnung Nr.10 abnehmen und den Flugascheraum auf Überfüllung kontrollieren.
```
```
REINIGUNG PELLETS-SAUGTURBINE :
Mindestens einmal jährlich(je nach Staubanteil der Pellets)die Pellets-Saugturbine
abschrauben und den Staub aus dem darunter liegendem Schutzgitter absaugen.
Sollte die Pellets-Saugturbine sehr laut werden oder Funken sprühen, so ist das auf eine
Verschmutzung der Lüfterräder Nr.3 und Nr.5 (Unwuchtheit) zurückzuführen.
Die Saugturbine muss abmontiert, zerlegt und gereinigt werden:
```
```
Das Verbrennungsluftgebläse Nr.2 muss jährlich 1 mal mit Druckluft ausgeblasen werden.Achtung:vorher Belüftungsschlauch für
Zündung abstecken! (event. Gebläse demontieren, Stecker abstecken)
Die Zündung Nr.4 muss jährlich 1 mal mit Druckluft ausgeblasen werden. (siehe Kapitel "Wartung und Reinigung - Zündung / Wartung /
Störung")
```
```
Das Flanschlager und die Ketten Nr.5 und 6 mindestens 1 mal jährlich schmieren und wenn erforderlich nachspannen. Getriebemotore
auf Ölaustritt prüfen.
Die Schneckenkupplung der Raumaustragung Nr.8 jährlich 1 mal schmieren. Dazu die Abdeckscheibe Nr.9 der Raumaustragung
entfernen. Sollte das Schmiernippel auf der Schnecke nicht nach oben stehen dann mit der + Taste (in der Wahlschalterstellung "Hand"
Anzeige Nr.3 ) vorwärts fahren bis das Schmiernippel nach oben steht!
1 mal jährlich den Vergaser reinigen, Schamott kontrollieren, Rost reinigen, Schieberost auf Funktion kontrollieren. (siehe Kapitel
"Wartung und Reinigung - Ascheaustragung / Wartung / Störung")Achtung:Der Schamottstein in der Brennkammer kann aufgrund
unterschiedlicher thermischer Belastung innerhalb kürzester Zeit Risse aufweisen. Hierbei handelt es sich um Spannungsrisse, die eine
Dehnfuge bilden. Diese Rissbildung ist wichtig und hat auf die Funktion der Anlage keinen Einfluss.
```
```
Wartung und Reinigung
```

## WWartung und Reinigungartung und Reinigung

```
Diese Pellets-Heizung ist mit einerautomatischen Rost- und Flugaschenaustragungundautomatischer
Kesselputzeinrichtung ausgerüstet.
Die Rost- und Flugascheaustragung sowie die Kesselputzeinrichtung (Wärmetauscherreinigung) starten automatisch
je nach Laufzeit der Einschubschnecke bzw. nach einem bestimmten Zeitintervallin der der Kessel im Leistungsbrand
(Voll- oder Teillast) war.
Die automatische Flugaschenaustragung und Kesselputzeinrichtung ist mindestens zwei mal im Jahr (je nach
Heizmaterialqualität)auf Ihre Funktion zu überprüfen. Die Kesselputzeinrichtung ist gegebenen falls durch Abklopfen
der Putzspiralen von der Flugasche zu befreien.
Während der Heizperiode 1 mal monatlich den Schlauch der Unterdruckdose abnehmen und Kesselröhrchen mit dem
Mund durchblasen.
In entsprechenden Zeiträumen Aschenbox entleeren. (ACHTUNG: Aschenbox kann heiß sein)
```
Wartung und Reinigung


## WWartung und Reinigungartung und Reinigung

-
-
-
-
-

```
1.. Aschenschnecke
2.. Reinigungsdeckel
3..Rost
4.. bewegliche Teile
5.. Roststangenhalterung
6.. bewegliche Teile
7.. Rutschkupplung
8.. Splint
9.. Exzentergestänge
10.. bewegliche Teile
11.. Initiator-Ascheaustragung
13.. Splint für Putzgestänge
14.. Kesselputzgestänge
15.. Endschalter-Zunge
16.. Überfüll-Zunge
17.. Initiator-Rostüberwachung
18..
```
- - - - - - - - - - - - -

```
wird in der Wahlschalterstellung "HAND" Anzeige Nr.1 die +Taste gedrückt und das Kontrolllicht des Ascheaustragungs-InitiatorsNr.
leuchtet bei jeder Umdrehung 1 mal auf, der Zählerwert in der Anzeige verändert sich jedoch nicht ist der Initiator Nr.11 oder die rechte
I/O-Platine defekt
siehe auch Störungsbeschreibung: kurzzeitiger Notbetrieb "kein Hardware-Test - Initiator"
```
Die Ascheaustragung muss mindestens 1 mal jährlich gereinigt und geschmiert werden, wobei wie folgt vorzugehen ist:
Vergaserverkleidung vorne abschrauben, Isolierung entfernen und hintere Verkleidung abziehen

```
eventuell die Exzenter-Gestängelänge Nr.9, bei geschlossenem Rost so weit verkürzen dass die Rutschkupplung Nr.7 auf Zug ist
```
```
Splint Nr.8 und Nr.13 entfernen und mit der Hand den Schieberost auf Leichtgängigkeit überprüfen und die Rutschkupplung Nr.
überprüfen
```
STÖRUNG Nr.0012: Initiator Entaschung

```
in der Wahlschalterstellung "HAND" Anzeige Nr.2 durch drücken der +Taste die Aschenschnecke Nr.1 vorwärts fahren
bei Blockieren der Ascheaustragung die Aschenbox abnehmen, kurzzeitig vor und zurück fahren bis der Fremdkörper entfernt ist
in der Wahlschalterstellung "HAND" Anzeige Nr.1 durch drücken der +Taste die automatischeAschenaustragung starten (Rost geht 10
mal auf und zu)
```
```
wird in der Wahlschalterstellung "HAND" Anzeige Nr.2 die +Taste gedrückt und das Kontrolllicht des Rostüberwachungs-Initiators Nr
leuchtet bei jeder Umdrehung 1 mal auf, die Zustandsanzeige des "Rostüberwachungs-Initiators"am Display wechselt jedoch nicht zw.
"ein" und "aus" hin und her ist der Initiator oder die rechte I/O-Platine defekt
siehe auch Störungsbeschreibung: kurzzeitiger Notbetrieb "kein Hardware-Test - Initiator"
```
STÖRUNG Nr.0015: Rost steckt oder bewegt sich zu wenig

```
Initiatorblech
Rostüberwachung
```
```
Reinigungsdeckel Nr.2 abschrauben und den Raum unter dem Rost aussaugen
den Rost Nr.3 eventuell von Verunreinigungen z.B. Nägel, verkrustete Asche etc. durch die vordere Kesseltür von oben reinigen
alle beweglichen Teile Nr.4 und Rutschkupplung Nr.7 mit Fett und Nr.6, 10, 12, 13 mit Öl schmieren
in der Wahlschalterstellung "HAND" Anzeige Nr.1 den Rost durch drücken der +Taste betätigen; kontrollieren ob er ca. 5cm auf geht
und am Ende geschlossen ist
```
```
sollte das Kontrolllicht des Ascheaustragungs-Initiators Nr.11 nicht leuchten wenn die Kurbel (Exzenter) vorne steht und der
Initiatorspalt ca. 4 mm beträgt ist der Initiator Nr.11 oder das Initiatorkabel defekt
```
```
durch die vordere Kesseltür die Brennkammer säubern, den Rost Nr.3 auf der Linken u. rechten Seite auf eingeklemmteFremdkörper
überprüfen
```
```
den Rostspalt von ca.2mm überprüfen; Einstellung erfolgt durch verschieben der Roststangenhalterung Nr.5;
```
STÖRUNG Nr.0046: Initiator Rostüberwachung

```
in der Wahlschalterstellung "HAND" Anzeige Nr.1 durch drücken der +Taste die automatische Aschenaustragung starten
rastet die Rutschkupplung Nr.7 beim Öffnen und Schließen mit einem lauten Geräusch ein und aus, so klemmt der Rost (Fremdkörper)
oder die Kesselputzeinrichtung steckt (verteert)
steht das Initiatorblech-RostüberwachungNr.18 beim Rostüberwachungs-InitiatorsNr.17 (Initiatorspalt ca.2 mm) und das Kontrolllicht
am Initiator leuchtet nicht, ist der Rost-Initiator Nr.17 oder das Initiatorkabel oder defekt
```
```
Wartung und Reinigung
```

## WWartung und Reinigungartung und Reinigung

-
-

```
1 Übergangsstück
2 Zündgerät
3 Dichtung
4
5 Isolierschutzhülse
6 Zünddüse
7 Fotoauge
```
- Zündung durch drücken der +Taste (Wahlschalter " HAND " Display Nr7.) überprüfen.
- Zündung bläst kalt - dann Zündpatrone Nr.4 erneuern.
- Zündung läuft nicht - dann Strom und Schleifkohlen vom Elektriker überprüfen lassen

```
Zündgebläse herausziehen, Belüftungsschlauch mit Übergangsstück Nr.1 und Zünddüse
Nr.6 abschrauben, Isolierschutzhülse Nr.5 entfernen, Dichtung Nr.3 lösen und die
Zündpatrone Nr.4 herausziehen. Sämtliche Teile ausblasen und von Verunreinigungen
befreien.
Fotoauge Nr.7 im Zündgerät Nr.2 auf Verschmutzung kontrollieren und gegebenenfalls mit
Wattestäbchen od. Ähnlichem reinigen.
```
```
Zündpatrone
```
```
Das Zündgebläse muss mindestens 1 mal jährlich gereinigt werden, wobei wie folgt
vorzugehen ist:
```
```
STÖRUNG : Zündung zündet nicht
```
### Werks-Wartungsvertrag :

(^123456)
7
Vorderansicht

-
-
-
-
-

Ihre Vorteile im Detail :

```
Um einen optimalen Betrieb Ihrer Anlage sicherstellen zu können, ist es notwendig
einmal im Jahr eine umfangreiche Wartung der Heizanlage durchzuführen.
Die ordnungsgemäße Durchführung der Jahreswartung erreichen Sie entweder durch :
```
- eine jährlich durchgeführte Werkswartung lt. Wartungsvertrag oder
- eine alle zwei Jahre durchgeführte Werkswartung lt. Wartungsvertrag(wobei die
jährliche Wartung zwischen den Werkswartungsintervallen vom Kunden durchgeführt
werden muss.)

```
Nähere Informationen über einen Wartungsvertrag, bzw. die Abschlussmöglichkeit
erhalten Sie bei der Werks-Inbetriebnahme. Sonst fordern Sie bitte einen
Wartungsvertrag im Werk oder bei unserer Gebietsvertretung an.
```
```
Wenn Sie einen derartigen Wartungsvertragmit uns abschließen, dann bedeutet das für Sie :
GARANTIEVERLÄNGERUNG, SICHERHEIT, WERTERHALTUNG und HEIZKOSTENMINIMIERUNG
```
```
optimale Verbrennungseinstellung und gezielte Reinigung gewährleistenhöchste Anlagenwirkungsgrade und
somiteine Minimierung der Heizkosten.
```
```
gleichzeitige Durchführung der vorgeschriebenen ein-, zwei- bzw. dreijährigen Überprüfung (je nach Bundesland
und Kesselgröße verschieden) des entsprechenden Luftreinhalte-Gesetzes und die vorgeschriebene jährliche bzw.
dreijährige Kontrolle der Sicherheitseinrichtungen durch den Hersteller ( lt. Verordnung der österr..
Brandschutzstellen TRVB H118)
Sichere Betriebsweise während der ganzen Heizsaison.
```
### gg

```
Garantieverlängerung auf5 Jahre Materialgarantie (lt. Garantieschein).
eine mindestens alle zwei Jahre durchgeführte fachmännische Werkswartungverlängert die Lebensdauer der
Heizanlage weit über die Garantiezeit hinaus.
```
## WWerks- Wartungsvertragerks- Wartungsvertrag

Wartung und Reinigung


## SSteuerung - Displayteuerung - Display

###### ANZEIGENFENSTER

Display

###### TASTATUR

```
Anzeigefenster nach oben verschieben.
```
```
Anzeigefenster nach unten verschieben.
```
```
im Anzeigefenster die Einstellung nach oben verschieben
bzw. angezeigte Werte höher einstellen z.B. Temp., Uhrzeit
etc. Bei Wahlschalter - Hand: Motordrehrichtung vorwärts,
Mischermotore auf, Pumpe ein, etc.
```
```
im Anzeigefenster die Einstellung nach unten verschieben
bzw. angezeigte Werte niedriger einstellen z.B. Temp., Uhrzeit
etc. Bei Wahlschalter - Hand. Motordrehrichtung rückwärts,
Mischermotore zu, etc.
```
```
Mit dieser Taste erscheint immer die Standardanzeige.
```
```
Mit dieser Taste müssen alle Werte nach dem Verstellen, und
alle Störungen nach dem Beheben bestätigt werden.
```
```
Mit dieser Taste wird der Cursor nach links verschoben
(zum Uhrzeit und Datum einstellen).
```
```
Mit dieser Taste wird der Cursor nach rechts verschoben
(zum Uhrzeit und Datum einstellen).
```
```
Mit der Rauchfangkehrer-Taste wird eine spezielle Funktion für
die Abgasmessung gestartet.
```
```
Mit dieser Taste wird der Sicherheitsthermostat überprüft.
```
###### WAHLSCHALTER

```
Automatik-Betrieb
(für Heizkreise und Boiler)
Der Heizkessel steuert nach dem
eingestellten Zeitprogramm und der
jeweiligen Außentemperatur die
Heizung und das Brauchwasser.
```
```
Boiler
der Kessel steuert nach dem
eingestellten Zeitprogramm nur das
Brauchwasser
```
```
Aus
Heizung aus jedoch Frostschutz aktiv.
```
```
Hand
Diese Stellung dient zur Überprüfung
sämtlicher elektrischer Funktionen und
zur manuellen Betätigung der Antriebe
bei Reinigung, Störung und Kontrolle!
```
###### Einstellungen des

###### Displaykontrastes

```
Sobald die Taste unterhalb der Taste „Pfeil
nach unten“ und die Taste „Plus“ gedrückt wird,
erhöht sich der Kontrast.
Sobald die Taste unterhalb der Taste „Pfeil nach
unten“ und die Taste „Minus“ gedrückt wird, ver-
ringert sich der Kontrast.
Die Kontrasteinstellung besitzt eine Überlauffunk-
tion d. h. wenn der Kontrast am Maximum ansteht
wird auf Minimum gewechselt. Steht der Kontrast
auf Minimum wird auf Maximum gewechselt.
Es wird damit erreicht, das der Bediener durch
dauerhaftes drücken einer der beiden Tasten
„Plus“ oder „Minus“ immer eine Displayanzeige
bekommt.
```
```
Steuerung-Display
```

## KKunden-Einstellungenunden-Einstellungen

```
Betriebsstunden
Steuerung 0 h Anzeige der Einschaltdauer der Steuerung
Betriebsstunden
Raumschnecke oder
Saugturbine 0,00 h
Anzeige der Betriebsstunden der Saugturbine bzw. der Raumschnecke
Zähler
Ascheaustragung 0
```
```
Anzeige wie oft der Rost auf/zu gegangen ist (eine Entaschung ist 10 Rosthübe), dh.
die Entaschunganzahl ergibt sich aus der Anzeige dividiert durch Rosthübe pro
Entaschung!
Betriebsstunden
Zündung 0 h Anzeige der Betriebsstunden der Zündung
Betriebsstunden
Einschubschnecke 0 h Anzeige der Betriebsstunden der Einschubschnecke
Betriebsstunden
Heizung 0 h Anzeige der Heizzeit seit der Inbetriebnahme.
Heizungszeit = Zündung, Leistungsbrand, Gluterhaltung, Entaschung
Motorströme :
Einschub.: 0,0 A
Raumaustr. 0,0 A
Ascheaustr. 0,0 A
```
```
Motorstromanzeige der einzelnen Antriebe während des Betriebes
```
```
Automatisch Pellets-
Füllen bei
Laufzeit 0 min
Freigabe ab 105 min
```
```
In dieser Anzeige wird die Laufzeit der Einschubschnecke angezeigt, bei der ein
automatischer Saugvorgang freigegeben wird.
Laufzeit Entaschung
Soll Ist
Einschub 90 50min
Leist.br. 150 80min
Überhöhung 60min
```
```
Die Ascheaustragung startet bei Erreichen der SOLL-Zeit von der Laufzeit der
Einschubschnecke oder des Leistungsbrandes und wenn die Anlage abgeschaltet
(Ende der Heizzeit, Gluterhaltung etc.). Ein Zwangsentaschung startet bei Erreichen
der SOLL-Zeit von der Laufzeit der Einschubschnecke oder des Leistungsbrandes
und einer Überhöhung Nr.Q3a( Werk=60min).
```
```
HARGASSNER
237292 SMS V5.0g
HSV 70-100 Pel Saug
Do 10.05.2007 10:39:
```
```
Auf diesem Anzeigefenster wird Serien- und die Versionsnummer, in der dritten Zeile
wird der Kesseltyp bzw. die Ausführung (Parameter Z1), in der vierten Zeile wird der
Wochentag, das aktuelles Datum und Uhrzeit angezeigt.
Unterdruck-Regelung
Ist 0.00 mbar
Soll 0.00 mbar
Saugzuggebläse 0 %
```
```
Auf dieser Anzeige wird die Unterdruck-Regelung angezeigt.
(wenn vorhanden)
FERNLEITUNGEN
Pumpe Fernl. 1 aus
Pumpe Fernl. 2 aus Auf dieser Anzeige werden die Fernleitungen angezeigt.(wenn vorhanden)
```
```
EXTERNER HK AUS
Ext-Soll 0°
Pumpe (Kessel) aus
Pumpe(HK-Mod1) aus
Pumpe(HK-Mod2) aus
```
```
Auf dieser Anzeige wird der aktuelle externe Heizkreis-Zustand angezeigt (wenn
vorhanden).
```
```
Rücklaufmischer < >
RL-Temp Ist 39°
RL-Temp-Soll 58°
RL-Pumpe ein
```
```
Auf dieser Anzeige wird der aktuelle Zustand der Rücklaufanhebung angezeigt
(wenn eine RL-Anhebung mit Mischer aktiviert ist). In der untersten Zeile wird jene
Pumpe eingeblendet die der RL-Anhebung zugeordnet ist (RL-Pumpe od. Puffer-
Pumpe od. FL-Pumpe 1)
Kessel 53° Soll 0°
Förder 0% Luft 0%
Rücklauf 55° Pumpe 100%
C02 12.6/ 11% F90 K
```
```
Auf dieser Anzeige werden aktuelle Kessel-Temperaturen und Werte angezeigt.
Die Anzeige von Pumpe in der dritten Zeile erscheint nur wenn auf RL-Bypass
parametriert ist
BOILERLADUNG 1 AUS
Boiler-Ist 52°
Boiler-Soll 60°
Pumpe aus
```
```
Auf dieser Anzeige wird das aktuelle Boilerprogramm angezeigt.
```
```
HK1 AUS HK2 AUS
Ist 53° Ist 35°
Soll 0° Soll 0°
Pumpe aus Pumpe aus
```
```
Auf dieser Anzeige werden aktuelle Heizkreis-Zustände angezeigt (HK1 + HK2). Das
"B" zeigt eine VL-Sollreduktion bei Boilerladung an, das "A" zeigt eine
Absenkverzögerung beim Umschalten von Heizen auf Absenken an, der Pfeil ">"
zeigt "Mischer auf" und der Pfeil "<" zeigt "Mischer zu" an
Pufferladung AUS
Oben 54° Unten 54°
Puffersoll 0°
Pufferpumpe aus
```
```
Auf dieser Anzeige wird der aktuelle Puffer-Zustand angezeigt (wenn vorhanden).
```
```
FREMDWÄRMEBETR. AUS
Fremdwärmetemp. 22°
Heizkreisventil aus
ATW aus
```
```
Auf dieser Anzeige wird der aktuelle Fremdwärme-Zustand angezeigt (wenn
vorhanden).
HEIZUNG AUS
Boiler 1 aus
Boiler 2 aus
HK1 Aussen über 16°
HK2 Aussen über 16°
Aussentemp. gem. 19°
```
```
Auf dieser Anzeige werden die aktuellen Zustände von Kessel, Boiler und Heizkreise
angezeigt (Fremdwärme, Puffer wenn vorhanden) und die gemittelte
Außentemperatur angezeigt.
Blinkt bei den Heizkreisen ein "D" so ist eine digitale Fernbedienung aktiviert, blinkt
ein "F" so ist eine analoge Fernbedienung aktiviert.
```
erweiterte Info-Ebene

```
5 sec drücken
```
Info-Ebene

Kundeneinstellungen


## KKunden-Einstellungenunden-Einstellungen

```
HEIZUNG AUS in der ersten Zeile wird bei allen Feldern der Kesselzustand angezeigt
Kessel 30° Rauch 21°
HK1 20° HK2 35°
Boil 1 60° Boil2 55°
Aussen 20° Puffer 54°
```
```
Auf der "Standard-Anzeige" erscheint der Heizungszustand sowie die aktuellen Ist-
Temperaturen. Es werden jene Heizkreise eingeblendet die vorhanden sind (d.h.
HK1+2 od. HK1+3 od. HK3+4 etc.)
Do, 10. 05. 2007 10:39 in der letzten Zeile wird bei allen Feldern das Datum und Uhrzeit angezeigt
Nr.1 Boiler 1
Tagesuhr
Ein 17:00 Ein 00:
Aus 20:00 Aus 00:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen
der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste
links+rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
Nr.2 Boiler 1
Solltemperatur 60°
Werk: 60°
```
```
Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
Nr.3 Heizkreis 1
Tagesuhr
* 06:00 * 15:
( 09:00 ( 22:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der
Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +
rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
Nr.4 Heizkreis 1
Tages-Raumtemp. *
14.. 20.. 26
IIIIIIIIII
```
```
Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen
Nr.5 Heizkreis 1
Absenk-Raumtemp. (
8.. 14.. 20
IIIIIIIIIIIII
```
```
Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
Nr.6 Heizkreis 2
Tagesuhr
* 06:00 * 15:
( 09:00 ( 22:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der
Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste
links+rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
Nr.7 Heizkreis 2
Tages-Raumtemp. *
14.. 20.. 26
IIIIIIIIII
```
```
Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen
Nr.8 Heizkreis 2
Absenk-Raumtemp. (
8.. 14.. 20
IIIIIIIIIIIII
```
```
Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
```
```
Nr.9 Boiler 2
Tagesuhr
Ein 17:00 Ein 00:
Aus 20:00 Aus 00:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen
der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +
rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
Nr.10 Boiler 2
Solltemperatur 60°
Werk: 60°
```
```
Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
```
```
Nr.11 Heizung aus über
Außentemperatur 16°
Werk: 16°
```
```
Auf dieser Anzeige kann die gewünschte Abschalttemperatur für Heizen bei Tag und
Nacht eingestellt werden mit Taste +/- und mit "Enter"-Taste bestätigen.
Nr.12 Heizung aus
bei Tagabsenkung
über Außentemp. 8°
Werk: 8°
```
```
Auf dieser Anzeige kann die gewünschte Abschalttemperatur für Tagabsenkung
eingestellt werden mit Taste +/- und mit "Enter"-Taste bestätigen.
Nr.13 Heizung aus
bei Nachtabsenkung
über Außentemp. -5°
Werk: -5°
```
```
Auf dieser Anzeige kann die gewünschte Abschalttemperatur für Nachtabsenkung
eingestellt werden mit Taste +/- und mit "Enter"-Taste bestätigen.
Nr.15 Brennstoff
maximale
Fördermenge 20%
Werk: 20%
```
```
Auf dieser Anzeige muss die max.Fördermenge, je nach Brennstoffqualität mit der
Taste +/- eingestellt und mit der Taste "Enter" bestätigt werden. Einstellung ist nur
möglich wenn die Anlage im "Leistungsbrand" und "Luft 100%" ist. (diese Anzeige
erscheint nur bei Anlagen ohne Lambdasonde)
Nr.16 Füllen autom.
Anlage füllt
automatisch nach
Schneckenlaufzeit
```
```
Der Pelletsbehälter wird automatisch befüllt wenn die Einschubschnecke jene
Laufzeit erreicht hat die im Service-Parameter Nr.R14 (105min) definiert ist. (diese
Anzeige erscheint nur wenn der Installateur-Parameter Nr.D11 auf "automatisch"
gestellt ist)
Nr.16 Füllen autom.
und bei Saugzeiten
a. 00:00 c. 00:
b. 00:00 d. 00:
```
```
Der Pelletsbehälter wird automatisch nach Einschubschneckenlaufzeit und zusätzlich
an diesen vier angegebenen Saugzeit befüllt, um z.B. noch vor der Nachtabsenkung
um 22:00Uhr zu füllen. (diese Anzeige erscheint nur wenn der Parameter Nr.D11auf
"autom.+4Zeiten" gestellt ist)
Nr.17 Urlaubschaltung
Frostschutz
< nicht aktiv >
absenken
```
```
Auf dieser Anzeige kann die Urlaubsschaltung ausgeschaltet werden oder auf
Frostschutz bzw. Absenkbetrieb gestellt werden.
Nr.18 Urlaub
von 01.08. 06:00 Uhr
bis 06.08. 12:00 Uhr
```
```
Auf dieser Anzeige stellen Sie das Datum und die Zeit ein, in der die Anlage auf
Frostschutz oder Absenkbetrieb geht.
Nr.20 Datum/Uhrzeit
Mi, 18.04.
10:47:
```
```
Auf dieser Anzeige kann das Datum und die Uhrzeit verstellt werden, mit den Tasten
"Pfeil links" und "Pfeil rechts" kann der Cursor platziert werden, die Zeiten mit der
Taste +/- ändern und mit der "Enter"-Taste bestätigen.
```
Es werden nur die Heizkreise angezeigt, welche in der Installateur-Ebene als "vorhanden" parametriert wurden.Boiler 2

```
Boiler 1
```
```
Heizkreis 1
```
```
Heizkreis 2
```
```
Wenn ein zusätzliches Heizkreismodul vorhanden ist, werden hier die freigegebenen zusätzlichen Heizkreise
mit der Nummer "H" (zB. H 1 = Boiler 3 etc.) angezeigt. (Details siehe nächste Seite)
```
```
Einstellungen
```
```
Standard-
anzeige
```
```
Kundeneinstellungen
```

## KKunden-Einstellungenunden-Einstellungen

```
Heizkreismodul 1 bei angeschlossenem Heizkreismodul 1 werden die parametrierten Heizkreise wie folgt angezeigt.
H 1 Boiler 3
Tagesuhr
Ein 17:00 Ein 00:
Aus 20:00 Aus 00:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen
der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +
rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
H 2 Boiler 3
Solltemperatur 60°
Werk: 60°
```
```
Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
H 3 Heizkreis 3
Tagesuhr
* 06:00 * 15:
( 09:00 ( 22:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der
Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +
rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
H 4 Heizkreis 3
Tages-Raumtemp. *
14.. 20.. 26
IIIIIIIIII
```
```
Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen
H 5 Heizkreis 3
Absenk-Raumtemp. (
8.. 14.. 20
IIIIIIIIIIIII
```
```
Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
H 6 Heizkreis 4
Tagesuhr
* 06:00 * 15:
( 09:00 ( 22:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der
Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +
rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
H 7 Heizkreis 4
Tages-Raumtemp. *
14.. 20.. 26
IIIIIIIIII
```
```
Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen
H 8 Heizkreis 4
Absenk-Raumtemp. (
8.. 14.. 20
IIIIIIIIIIIII
```
```
Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
H 9 Boiler 4
Tagesuhr
Ein 17:00 Ein 00:
Aus 20:00 Aus 00:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen
der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +
rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
H 10 Boiler 4
Solltemperatur 60°
Werk: 60°
```
```
Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
```
```
Heizkreismodul 2 bei angeschlossenem Heizkreismodul 2 werden die parametrierten Heizkreise wie folgt angezeigt.
H 11 Boiler 5
Tagesuhr
Ein 17:00 Ein 00:
Aus 20:00 Aus 00:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen
der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +
rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
H 12 Boiler 1
Solltemperatur 60°
Werk: 60°
```
```
Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
H 13 Heizkreis 5
Tagesuhr
* 06:00 * 15:
( 09:00 ( 22:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der
Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +
rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
H 14 Heizkreis 5
Tages-Raumtemp. *
14.. 20.. 26
IIIIIIIIII
```
```
Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen
H 15 Heizkreis 5
Absenk-Raumtemp. (
8.. 14.. 20
IIIIIIIIIIIII
```
```
Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
H 16 Heizkreis 6
Tagesuhr
* 06:00 * 15:
( 09:00 ( 22:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der
Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +
rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
H 17 Heizkreis 6
Tages-Raumtemp. *
14.. 20.. 26
IIIIIIIIII
```
```
Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen
H 18 Heizkreis 6
Absenk-Raumtemp. (
8.. 14.. 20
IIIIIIIIIIIII
```
```
Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
H 19 Boiler 6
Tagesuhr
Ein 17:00 Ein 00:
Aus 20:00 Aus 00:
```
```
Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können
zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen
der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +
rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.
H 20 Boiler 6
Solltemperatur 60°
Werk: 60°
```
```
Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und
mit der Taste "Enter" bestätigt werden.
```
```
Es werden nur die Heizkreise angezeigt, welche in der Installateur-Ebene als "vorhanden" parametriert wurden.
```
Boiler 3

```
Es werden nur die Heizkreise angezeigt, welche in der Installateur-Ebene als "vorhanden" parametriert wurden.
```
Heizkreis 3

Heizkreis 4

Boiler 4

Boiler 5

Heizkreis 5

Heizkreis 6

Boiler 6

Kundeneinstellungen


## WWahlschalter-Handahlschalter-Hand

```
Handbetrieb in der ersten Zeile wird "Handbetrieb" angezeigt
Nr.1 Hand 0,0 A
Schieberost
1mal auf/zu + Taste
```
```
Nach jeder Kesselreinigung den Schieberost betätigen. Durch einmaliges
Drücken der + Taste bewegt sich der Schieberost 1 mal auf und zu. Die
anfallende Asche fällt in die Aschelade.
```
```
Nr.2 Hand 0,0 A
Schieberost
auf + Taste
zu - Taste
```
```
Funktionsprüfung des Schieberostes.
Manuelles Auf- bzw. Zu machen des Rostes möglich
```
```
Nr.3 Hand 0,0 A
Putzeinrichtung
```
```
Start + Taste
```
```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Putzeinrichtung.
ACHTUNG: Nach dem Loslassen der + Taste, läuft der Putzmotor automatisch
auf seine Endstellung !!
```
```
Nr.3a Hand 0 mA
Ascheaustragung
vorwärts + Taste
rückwärts - Taste
```
```
Funktions- und Drehrichtungsprüfung des Ascheaustragungsmotors.
Manueller Vor- bzw. Rücklauf des Motors.
ACHTUNG: Rückwärtsbetrieb nur kurzzeitig möglich !!!!
```
```
Nr.4 Hand 0 mA
Einschubschnecke
vorwärts + Taste
rückwärts - Taste
```
```
Funktions- und Drehrichtungsprüfung des Einschubschneckenmotors.
Manueller Vor- bzw. Rücklauf des Motors.
Zum Befüllen der Einschubschnecke. Dabei öffnet der Rost um eine Überfüllung
zu verhindern.
ACHTUNG : Rückwärtsbetrieb nur kurzzeitig möglich !!!!
```
```
Nr.5 Hand
Saugturbine
Füllstand: voll
ein + Taste
```
```
Funktionsprüfung der Pellets-Saugturbine
(wenn Pellets-Saugturbine vorhanden)
```
```
Nr.6 Hand 0,0 A
Raumschnecke
vorwärts + Taste
rückwärts - Taste
```
```
Funktions- und Drehrichtungsprüfung des Raumaustragungsmotors.
Manueller Vor- bzw. Rücklauf des Motors bei Verstopfung oder eingeklemmten
Teilen.
ACHTUNG: Rückwärtsbetrieb nur kurzzeitig möglich !!!!
```
```
Nr.7 Hand 0,0 A
Raumschn+Saugturbine
Füllstand: voll
ein + Taste
```
```
Bei einem Neustart muss der Zwischenbehälter manuell vorbefüllt werden.
ACHTUNG: Füllstandsmelder schaltet automatisch ab !!!
aus mit - Taste ( Achtung : Saugturbinenachlauf )
(wenn Saugturbine vorhanden)
```
```
Nr.7a Hand 0,0 A
Direktschnecke füll.
Füllstand leer/voll
ein + Taste
```
```
Bei einem Neustart muss die Raumschnecke manuell vorbefüllt werden.
ACHTUNG: Füllstandsmelder schaltet automatisch ab !!!
aus mit - Taste (wenn Direktschnecke vorhanden)
```
```
Nr.8 Hand
Zündung
Heiz.+Gebl. + Taste
nur Zündgeb. - Taste
```
```
Funktionsprüfung des Zündgebläses und des Heizelementes.
Erfolgt bei Betätigung der - Taste kein Zündgebläsestart , Anschlüsse lt.
Schaltplan überprüfen (evt. vertauschte Anschlüsse)
```
```
Nr.9 Hand
Saugzuggebläse
ein + Taste
```
```
Funktionsprüfung des Saugzuggebläses
```
Diese Stellung dient zur Überprüfung sämtlicher elektrischer Funktionen, und zur manuellen
Betätigung der Antriebe bei Reinigung, Störung oder Kontrolle!

Mit der Pfeiltaste nach oben oder nach unten verstellen!
alle Funktionen nur solange die + oder - Taste gedrückt ist!

```
Wahlschalter-Hand
```

## WWahlschalter-Handahlschalter-Hand

```
Diese Stellung dient zur Überprüfung sämtlicher elektrischer Funktionen, und zur manuellen
Betätigung der Antriebe bei Reinigung, Störung oder Kontrolle!
Mit der Pfeiltaste nach oben oder nach unten verstellen!
alle Funktionen nur solange die + oder - Taste gedrückt ist!
Nr.10 Hand
Boilerpumpe 1
(Pufferventil )
ein + Taste
```
```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 1.
Bei einem Heizungsschema mit Pufferspeicher und integriertem Boiler ist auch
das Pufferventil an diesem Ausgang angeschlossen. (siehe Heizkreisschema)
```
```
Nr.11 Hand
Boilerpumpe 2/
Ext./Fernleit.pumpe
ein + Taste
```
```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 2.
Hier kann auch wahlweise eine Externe Pumpe oder eine Fernleitungspumpe
angeschlossen bzw. getestet werden. (siehe Heizkreisschema)
```
```
Nr.12 Hand
Pumpe Heizkreis 1
ein + Taste
```
```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 1 (HK
1).
```
```
Nr.13 Hand
Mischer 1
auf + Taste
zu - Taste
```
```
Prüfen ob beim Drücken der + Taste der Mischer 1 auf und beim Drücken der -
Taste der Mischer 1 zu geht.
```
```
Nr.14 Hand
Pumpe Heizkreis 2
ein + Taste
```
```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 2 (HK
2).
```
```
Nr.15 Hand
Mischer 2
auf + Taste
zu - Taste
```
```
Prüfen ob beim Drücken der + Taste der Mischer 2 auf und beim Drücken der -
Taste der Mischer 2 zu geht.
```
```
Heizkreismodul 1 Können nur bei angeschlossenem Heizkreismodul 1 getestet werden!
Nr.16 Hand
Boilerpumpe 3
ein + Taste
```
```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 3.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 1 nicht
angesch/defekt"
```
```
Nr.17 Hand
Boilerpumpe 4
ein + Taste
```
```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 4.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 1 nicht
angesch/defekt"
```
```
Nr.18 Hand
Pumpe Heizkreis 3
ein + Taste
```
```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 3.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 1 nicht
angesch/defekt"
```
```
Nr.19 Hand
Mischer 3
auf + Taste
zu - Taste
```
```
Prüfen ob beim Drücken der + Taste der Mischer 3 auf und beim Drücken der -
Taste der Mischer 3 zu geht.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 1 nicht
angesch/defekt"
Nr.20 Hand
Pumpe Heizkreis 4
ein + Taste
```
```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 4.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 1 nicht
angesch/defekt"
```
```
Nr.21 Hand
Mischer 4
auf + Taste
zu - Taste
```
```
Prüfen ob beim Drücken der + Taste der Mischer 4 auf und beim Drücken der -
Taste der Mischer 4 zu geht.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 1 nicht
angesch/defekt"
```
Wahlschalter-Hand


## WWahlschalter-Handahlschalter-Hand

Diese Stellung dient zur Überprüfung sämtlicher elektrischer Funktionen, und zur manuellen
Betätigung der Antriebe bei Reinigung, Störung oder Kontrolle!

Mit der Pfeiltaste nach oben oder nach unten verstellen!
alle Funktionen nur solange die + oder - Taste gedrückt ist!

Heizkreismodul 2 Können nur bei angeschlossenem Heizkreismodul 2 getestet werden!

Nr.22 Hand
Boilerpumpe 5
ein + Taste

```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 5.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 2 nicht
angesch/defekt"
```
Nr.23 Hand
Boilerpumpe 6
ein + Taste

```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 6.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 2 nicht
angesch/defekt"
```
Nr.24 Hand
Pumpe Heizkreis 5
ein + Taste

```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 5.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 2 nicht
angesch/defekt"
```
Nr.25 Hand
Mischer 5
auf + Taste
zu - Taste

```
Prüfen ob beim Drücken der + Taste der Mischer 5 auf und beim Drücken der -
Taste der Mischer 5 zu geht.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 2 nicht
angesch/defekt"
```
Nr.26 Hand
Pumpe Heizkreis 6
ein + Taste

```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 6.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 2 nicht
angesch/defekt"
```
Nr.27 Hand
Mischer 6
auf + Taste
zu - Taste

```
Prüfen ob beim Drücken der + Taste der Mischer 6 auf und beim Drücken der -
Taste der Mischer 6 zu geht.
ACHTUNG: der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses
Modul nicht angeschlossen - erscheint die Anzeige "Heizkreismodul 2 nicht
angesch/defekt"
```
Nr.28 Hand
Rücklauf-Bypasspumpe
oder Pufferpumpe
ein + Taste

```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Rücklauf-
Bypasspumpe bzw. der Pufferpumpe.
```
Nr.29 Hand
Heizkreisventil
ein + Taste

```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb des Heizkreisventils zum
Umschalten von Kessel auf Puffer oder von Kessel auf Fremdwärme (z.B..
Festbrennstoffkessel) und wieder zurück.
```
Nr.30 Hand
Störungslampe /
Ext./Fernleit.pumpe
ein + Taste

```
Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Störlampe.
Hier kann auch wahlweise eine Externe Pumpe oder eine Fernleitungspumpe 1
angeschlossen bzw. getestet werden. (siehe Heizkreisschema)
```
Nr.31 Hand
Rücklaufmischer
auf + Taste
zu - Taste

```
Prüfen ob beim Drücken der + Taste der Rücklauf-Mischer auf und beim Drücken der -
Taste der Rücklauf-Mischer zu geht. ACHTUNG: Der Mischer ist "zu" - wenn der
Kesselkreislauf geschlossen ist bzw. der Mischer ist "auf" wenn der Rücklauf offen ist. Im
Betrieb steigt die RL-Temperatur wenn der Mischer "zu" geht und sie sinkt wenn er "auf"
geht!
```
Nr.34 Hand
Lambda-Sonde 0.0mV
Kessel kalt...
Start mit + Taste

```
Funktionskontrolle der Lambdasonde.
Durch drücken der +Taste die Lambdasondenheizung einschalten.
Nach ca. 5 min. muss die Sondenspannung gegen -10 mV gehen, Werte
zwischen -5mV bis -15mV werden als OK ausgewiesen, andere Werte zeigen
einen Defekt bzw. einen falschen Anschluss an. Sollte die Lambdasonde bereits
kalibriert sein wird der Korrekturwert angezeigt.
Achtung: Kessel muss kalt sein (siehe Rauchgastemperatur kleiner 50°C)
```
```
Wahlschalter-Hand
```

## WWahlschalter-Handahlschalter-Hand

```
Diese Stellung dient zur Überprüfung sämtlicher elektrischer Funktionen, und zur manuellen
Betätigung der Antriebe bei Reinigung, Störung oder Kontrolle!
Mit der Pfeiltaste nach oben oder nach unten verstellen!
alle Funktionen nur solange die + oder - Taste gedrückt ist!
Nr.40 Hand
Kesselfühler 64°
Rauchgasfühler 148°
Außenfühler -4°
```
```
Funktionskontrolle der einzelnen Fühler.
Vergleich der angezeigten zur tatsächlichen Temperatur
Anzeige: leer dh. es ist kein Fühler angeschlossen
Anzeige: - - - dh. der Fühler hat einen Kurzschluss
```
```
Nr.41 Hand
Puffer/Fremdw. 54°
Rücklauffühler 58°
Boiler2 od. Puffer
oder ATW AUS
```
```
Nr.43 Hand
Boilerfühler 1 52°
Boilerfühler 2 48°
```
```
Nr.44 Hand
HK1-Fühler 53°
HK2-Fühler 35°
```
```
Nr.45 Hand
Digi.Fernbed. 1 Auto
Fernbedienung 2 18°
```
```
Heizkreismodul 1 Können nur bei angeschlossenem Heizkreismodul 1 angezeigt werden!
Nr.46 Hand
Boilerfühler 3 52°
Boilerfühler 4 48°
```
```
Nr.47 Hand
HK3-Fühler 53°
HK4-Fühler 35°
```
```
Nr.48 Hand
Fernbedienung 3 22°
Fernbedienung 4 18°
```
```
siehe Beschreibung Nr.45 Funktionskontrolle der Fernbedienung
```
```
Heizkreismodul 2 Können nur bei angeschlossenem Heizkreismodul 2 angezeigt werden!
Nr.49 Hand
Boilerfühler 5 52°
Boilerfühler 6 48°
```
```
Nr.50 Hand
HK5-Fühler 53°
HK6-Fühler 35°
```
```
Nr.51 Hand
Fernbedienung 5 22°
Fernbedienung 6 18°
```
```
siehe Beschreibung Nr.45 Funktionskontrolle der Fernbedienung
```
```
Funktionskontrolle der einzelnen Fühler.
Vergleich der angezeigten zur tatsächlichen Temperatur
Anzeige: leer dh. es ist kein Fühler angeschlossen
Anzeige: - - - dh. der Fühler hat einen Kurzschluss
```
```
Funktionskontrolle der einzelnen Fühler bzw ATW-Test.
Vergleich der angezeigten zur tatsächlichen Temperatur
Anzeige: leer dh. es ist kein Fühler angeschlossen
Anzeige: - - - dh. der Fühler hat einen Kurzschluss
In den unteren Zeilen wird entweder die Temperatur vom Boiler 2 oder Puffer 2
(unten) oder die Stellung des Abgastemperaturwächters ATW. ein(geschlossen)
oder aus(offen) angezeigt.
```
```
Funktionskontrolle der einzelnen Fühler.
Vergleich der angezeigten zur tatsächlichen Temperatur
Anzeige: leer dh. es ist kein Fühler angeschlossen
Anzeige: - - - dh. der Fühler hat einen Kurzschluss
```
```
Funktionskontrolle ob eine digitale od. analoge Fernbedienung angeschlossen
ist. Bei der digitalen Fernbedienung wird der Betriebszustand (Aus, Mond,
Auto, Sonne) angezeigt.
Bei einer analogen Fernbedienung mit Raumeinfluss kann die angezeigte
Temperatur mit der tatsächlichen Temperatur verglichen werden.
Funktionskontrolle der analogen Fernbedienung ohne Raumeinfluss:
Anzeige: ca. 21° dh. es ist ein fixer Widerstand installiert
Anzeige: leer dh. es ist kein Fühler angeschlossen
Anzeige: - - - dh. der Fühler hat einen Kurzschluss
ACHTUNG : bei der analogen Fernbedienung FR25 muß sich der
Betriebswahlschalter in Stellung `Uhr ́ befinden
```
```
Funktionskontrolle der einzelnen Fühler.
Vergleich der angezeigten zur tatsächlichen Temperatur
Anzeige: leer dh. es ist kein Fühler angeschlossen
Anzeige: - - - dh. der Fühler hat einen Kurzschluss
```
Wahlschalter-Hand


## IInstallateur-Einstellungennstallateur-Einstellungen

Installateurebene
Parametrierung nach
Heizungsschema und
Bedienungsanleitung
ab Version 61

zu den Parametern

Nr.A1 Heizkreis 1
nicht vorhanden
nur Pumpe
< mit Mischermotor >

```
3 Einstellmöglichkeiten
Heizkreis nicht vorhanden oder
Heizkreis nur mit Pumpe oder
Heizkreis mit Pumpe und Mischermotor ausgestattet
```
auf Kesselplatine die Parameter A2 - A9 werden bei Stellung "nicht vorhanden" ausgeblendet.

Nr.A2 Heizkreis 1

Steilheit 1.
Werk: 1.

Nr.A3 Heizkreis 1
Vorlauftemperatur
Minimum 30°
Werk: 30°

Nr.A4 Heizkreis 1
Vorlauftemperatur
Maximum 70°
Werk: 70°

Nr.A5 Heizkreis 1

Mischerlaufzeit 90s
Werk: 90s

Nr.A6 Fernbed. HK
FR30 Digi.Fernbed.
< nicht vorhanden >
FR25 ohne Raumfühl
FR25 mit Raumfühl

Installateur-Einstellungen und gleichzeitig 3sek drücken

```
Sie befinden sich jetzt in der Installateurebene.
Vor Inbetriebnahme müssen alle Werte vom Installateur kontrolliert und
nach dem entsprechenden Heizungschema eingestellt werden.
Mit dem Pfeil "nach unten" gelangen sie zu den Parametern.
Mit Taste `+ ́ oder `- ́ verstellen und mit der Enter-Taste bestätigen.
```
```
Einstellbereich: 1...95°
```
```
Begrenzung der Vorlauftemperatur für den Heizkreis 1 nach oben. Im Heiz- oder
Absenkbetrieb wird die Vorlauftemperatur nicht überschritten.
```
```
Anwendung: Fußbodenheizung
Achtung: Zum Schutz vor Überhitzung der Fußbodenheizungen muss ein
zusätzliches elektro-mechanisches Thermostat eingesetzt werden, welches die
Stromversorgung zur zugehörigen Heizkreispumpe unterbricht.
```
```
Einstellbereich: 0,2...3,
```
```
Beschreibt des Verhältnis zwischen Vorlauftemperaturänderung und
Außentemperaturänderung (siehe Diagramm-Heizkennlie).
Empfohlene Einstellwerte
Fußbodenheizung 0,3...1,
Radiatorheizung 1,2..2,
Konvektorheizung 1,5...2,
```
```
Die Verstellung soll nur in kleinen Schritten und über einen längeren Zeitraum
erfolgen.
```
```
Einstellbereich: 1...80°
```
```
Begrenzung der Vorlauftemperatur für den Heizkreis 1 nach unten. Im Heiz- oder
Absenkbetrieb wird die Vorlauftemperatur nicht unterschritten.
```
```
Einstellbereich: 10...300s
```
```
Hier muss die tatsächliche Laufzeit des Mischers (siehe Typenschild) eingegeben
werden (=Zeitdauer vom geschlossenen in den geöffneten Zustand).
```
```
4 Einstellmöglichkeiten
```
- Digitale Fernbedienung FR
- Heizkreis ohne analogen oder digitalen Fernbedienung
- Heizkreis mit Fernbedienung FR25, jedoch ohne Raumfühler
(d.h. keine automatische Korrektur der Raumtemperatur -
Verdrahtung FR25 auf Klemme 1 u. 3)
- Heizkreis mit Fernbedienung FR25 mit Raumfühler (d.h.
Raumtemperatur wird automatisch korrigiert - Verdrahtung FR
auf Klemme 1 u. 2)

```
+ -
```
```
Installateur-Einstellungen
```

## IInstallateur-Einstellungennstallateur-Einstellungen

Installateur-Einstellungen und gleichzeitig 3sek drücken+ -

```
Nr.A7 Heizkreis 1
<keine Fernleitung>
mit Fernleitung 1
mit Fernleitung 2
```
```
Einstellmöglichkeit ob der Heizkreis an der Fernleitungspumpe 1 oder
Fernleitungspumpe 2 zugeordnet ist.
Die Fernleitungspumpen laufen jedoch erst, wenn einer der zugeordneten Pumpen
laufen.
```
```
bei Solarpuffer
Nr.A8 Heizkreis 1
```
```
<Sommer-Badheiz.AUS>
Sommer-Badheiz.EIN
```
```
Aktivieren des Sommer-Solarheizprogrammes für den jeweiligen Heizkreis. Der
Heizkreis wird eingeschalten (nach Uhrenprogramm) wenn der Pufferspeicher
genügend Temperatur hat.
Achtung: Funktioniert nur in Verbindung mit einem Solarpuffer und nur in
Wahlschalterstellung 'Boiler'
bei Wahlschalt. Boil
```
```
Estrichausheizen
Nr.A9 Heizkreis 1
```
```
<Estrichheizen- AUS>
Estrichheizen- EIN
```
```
Hier können sie das Estrichausheizprogramm starten. Nach dem parametrieren auf
"Estrichheizen-EIN" erscheinen die Detail-Parameter welche noch verstellt werden
können. Nach der fertigen Parametrierung der Installateurebene auf
Wahlschalterstellung "Boiler" oder "Auto" stellen und das Programm startet.
```
```
Wahlschalt.Boil/Auto die Parameter A9a - A9f werden bei Stellung "Estrichheizen-AUS" ausgeblendet.
```
```
Nr.A9a Heizkreis 1
VL-Soll Start/Ende
20°
Werk: 20 °
```
```
Einstellbereich: 10-30°C
```
```
Start- bzw. Endtemperatur für das Estrichaufheizprogramm.
```
```
Nr.A9b Heizkreis 1
VL-Soll Anstieg
5°
Werk: 5°
```
```
Einstellbereich: 1-10°C
```
```
Temperaturanstieg nach Zeitdifferenz Parameter A9c.
```
```
Nr.A9c Anst./Redukt.
< Jeden Tag >
nach zwei Tagen
nach drei Tagen
nach vier Tagen
nach fünf Tagen
```
```
Nach diesem Zeitablauf wird beim Aufheizen die Vorlaufsolltemperatur um
Parameter A9b (5°C) erhöht bzw.
beim Abkühlen reduziert.
```
```
Nr.A9d Heizkreis 1
VL-Soll max.
45°
Werk: 45°
```
```
Einstellbereich: 25-60°C
```
```
Maximale Vorlaufsolltemperatur.
```
```
Nr.A9e Heizkreis 1
VL-Soll max.
Haltezeit 1T
Werk: 1Tage
```
```
Einstellbereich: 0-20 Tage.
```
```
Die max Vorlaufsolltemperatur Parameter A9d wird für die eingestellte Dauer
gehalten.
```
```
Nr.A9f Heizkreis 1
VL-Soll Reduktion
10°
Werk: 10°
```
```
Einstellbereich: 1-10°C
```
```
Temperaturabfall nach Zeitdifferenz Parameter A9c.
```
Installateur-Einstellungen


## IInstallateur-Einstellungennstallateur-Einstellungen

Installateur-Einstellungen und gleichzeitig 3sek drücken+ -

Nr.A11 Heizkreis 2
<nicht vorhanden >
nur Pumpe
mit Mischermotor

auf Kesselplatine die Parameter A12 - A19 werden bei Stellung "nicht vorhanden" ausgeblendet.

Nr.A12 Heizkreis 2

Steilheit 1.60
Werk: 1.60

Nr.A13 Heizkreis 2
Vorlauftemperatur
Minimum 30°
Werk: 30°

```
Einstellbereich: 1...80°
```
```
Begrenzung der Vorlauftemperatur für den Heizkreis 2 nach unten. Im Heiz- oder
Absenkbetrieb wird die Vorlauftemperatur nicht unterschritten.
```
Nr.A14 Heizkreis 2
Vorlauftemperatur
Maximum 70°
Werk: 70°

Nr.A15 Heizkreis 2

Mischerlaufzeit 90s
Werk: 90s

Nr.A16 Fernbed. HK2
FR30 Digi.Fernbed.
< nicht vorhanden >
FR25 ohne Raumfühl
FR25 mit Raumfühl

Nr.A17 Heizkreis 2
<keine Fernleitung>
mit Fernleitung 1
mit Fernleitung 2

```
Einstellmöglichkeit ob der Heizkreis an der Fernleitungspumpe 1 oder
Fernleitungspumpe 2 zugeordnet ist.
Die Fernleitungspumpen laufen jedoch erst, wenn einer der zugeordneten Pumpen
laufen.
```
```
Einstellbereich: 0,2...3,5
Beschreibt des Verhältnis zwischen Vorlauftemperaturänderung und
Außentemperaturänderung (siehe Diagramm-Heizkennlie).
Empfohlene Einstellwerte:
Fußbodenheizung 0,3...1,0
Radiatorheizung 1,2..2,0
Konvektorheizung 1,5...2,0
Die Verstellung soll nur in kleinen Schritten und über einen längeren Zeitraum
erfolgen.
```
```
Einstellbereich: 1...95°
```
```
Begrenzung der Vorlauftemperatur für den Heizkreis 2 nach oben. Im Heiz- od.
Absenkbetrieb wird die Vorlauftemperatur nicht überschritten.
```
```
Anwendung: Fußbodenheizung
Achtung: Zum Schutz vor Überhitzung der Fußbodenheizungen muss ein
zusätzliches elektro-mechanisches Thermostat eingesetzt werden, welches die
Stromversorgung zur zugehörigen Heizkreispumpe unterbricht.
```
```
3 Einstellmöglichkeiten
```
```
Heizkreis nicht vorhanden oder
Heizkreis nur mit Pumpe oder
Heizkreis mit Pumpe und Mischermotor ausgestattet
```
```
Einstellbereich: 10...300s
```
```
Hier muss die tatsächliche Laufzeit des Mischers eingegeben werden. (=Zeitdauer
vom geschlossenen in den geöffneten Zustand)
```
```
4 Einstellmöglichkeiten
```
- Digitale Fernbedienung F30
- Heizkreis ohne analogen oder digitalen Fernbedienung
- Heizkreis mit Fernbedienung FR25, jedoch ohne Raumfühler
(d.h. keine automatische Korrektur der Raumtemperatur -
Verdrahtung FR25 auf Klemme 1 u. 3)
- Heizkreis mit Fernbedienung FR25 mit Raumfühler (d.h.
Raumtemperatur wird automatisch korrigiert - Verdrahtung FR25
auf Klemme 1 u. 2)

```
Installateur-Einstellungen
```

## IInstallateur-Einstellungennstallateur-Einstellungen

Installateur-Einstellungen und gleichzeitig 3sek drücken+ -

```
bei Solarpuffer
Nr.A18 Heizkreis 2
<Sommer-Badheiz.AUS>
Sommer-Badheiz.EIN
```
```
siehe HK1
```
```
bei Wahlschalt. Boil
```
```
Estrichausheizen
Nr.A19 Heizkreis 2
<Estrichheizen- AUS>
Estrichheizen- EIN
```
```
siehe HK1
```
```
Wahlschalt.Boil/Auto
```
```
Nr.A21 Heizkreis 3
<nicht vorhanden >
nur Pumpe
mit Mischermotor
```
```
siehe HK 1
```
```
nur möglich wenn ein Heizkreismodul 1 angeschlossen ist.
(sonst erscheint Störung "kein Heizkreismodul angeschlossen")
```
```
auf Heizkreismodul 1 die Parameter A22 - A29 werden bei Stellung "nicht vorhanden" ausgeblendet.
```
```
Nr.A31 Heizkreis 4
<nicht vorhanden >
nur Pumpe
mit Mischermotor
```
```
siehe HK 1
```
```
nur möglich wenn ein Heizkreismodul 1 angeschlossen ist.
(sonst erscheint Störung "kein Heizkreismodul angeschlossen")
```
```
auf Heizkreismodul 1 die Parameter A32 - A39 werden bei Stellung "nicht vorhanden" ausgeblendet.
```
```
Nr.A41 Heizkreis 5
<nicht vorhanden >
nur Pumpe
mit Mischermotor
```
```
siehe HK 1
```
```
nur möglich wenn ein Heizkreismodul 2 angeschlossen ist.
(sonst erscheint Störung "kein Heizkreismodul angeschlossen")
```
```
auf Heizkreismodul 2 die Parameter A42 - A49 werden bei Stellung "nicht vorhanden" ausgeblendet.
```
```
Nr.A51 Heizkreis 6
<nicht vorhanden >
nur Pumpe
mit Mischermotor
```
```
siehe HK 1
```
```
nur möglich wenn ein Heizkreismodul 2 angeschlossen ist.
(sonst erscheint Störung "kein Heizkreismodul angeschlossen")
```
```
auf Heizkreismodul 2 die Parameter A52 - A59 werden bei Stellung "nicht vorhanden" ausgeblendet.
```
```
Nr.B1 Boiler 1
<vorhanden >
nicht vorhanden
```
```
auf Kesselplatine die Parameter B2 - B7 werden bei Stellung "nicht vorhanden" ausgeblendet.
```
```
Nr.B2 Boiler 1
Boilertemperatur
Schaltdifferenz 6°
Werk: 6°
```
```
Nr.B3 Boiler 1
Boilertemperatur
Minimum 40°
Werk: 40°
```
```
Einstellbereich: 1...40°
Boilerladung Start: Boilertemp. sinkt unter Boilersolltemperatur minus Spreizung
Boilerladung Ende: wenn Boilersolltemp. (Kundeneinstellung) erreicht. Die
Boilerladung erfolgt nur innerhalb der programmierten Boilerladezeit
(Kundeneinstellung)
```
```
Einstellbereich: 1...80°
```
```
Sinkt die Boilertemperatur innerhalb der Zeit (Nr.B9) unter diese eingestellte
Temperatur, wird der Boiler geladen,
unabhängig vom Boiler-Uhrenprogramm.
```
```
Für Anlagen ohne Boiler 1 muss diese Einstellung geändert werden. Die Regelung
für Boiler 1 ist dann gesperrt.
```
Installateur-Einstellungen


## IInstallateur-Einstellungennstallateur-Einstellungen

Installateur-Einstellungen und gleichzeitig 3sek drücken+ -

Legionellenschutz B1
Nr.B4 Boiler 1
<Legionellensch.AUS>
Legionellensch.EIN

```
Aktivierung des Legionellenschutz -Programms.
```
```
Programmablauf siehe Nr.B5 und B6
```
Legionellenschutz B1
Nr.B5 Boiler 1
Legionellenschutz
Solltemperatur 70°
Werk: 70°

Legionellenschutz B1
Nr.B6 Start-Zeit B1
Mo -- -- -- -- -- --
a. 17:00 c.00:00
b. 00:00 d.00:00

Nr.B7 Boiler 1
<keine Fernleitung>
mit Fernleitung 1
mit Fernleitung 2

```
Einstellmöglichkeit ob der Boiler an der Fernleitungspumpe 1 oder
Fernleitungspumpe 2 zugeordnet ist.
Die Fernleitungspumpen laufen jedoch erst, wenn einer der zugeordneten Pumpen
laufen.
```
Nr.B11 Boiler 2
vorhanden
< nicht vorhanden >
Externe Pumpe
Fernleitungspumpe2

auf Kesselplatine die Parameter B12 - B17 werden bei Stellung "nicht vorhanden" ausgeblendet.

Nr.B21 Boiler 3
vorhanden
< nicht vorhanden >

```
siehe Boiler 1
```
nur möglich wenn ein Heizkreismodul 1 angeschlossen ist.
(sonst erscheit Störung "kein Heizkreismodul angeschlossen")
auf Heizkreismodul 1 die Parameter B22 - B27 werden bei Stellung "nicht vorhanden" ausgeblendet.

Nr.B31 Boiler 4
vorhanden
< nicht vorhanden >

```
siehe Boiler 1
```
nur möglich wenn ein Heizkreismodul 1 angeschlossen ist.
(sonst erscheit Störung "kein Heizkreismodul angeschlossen")
auf Heizkreismodul 1 die Parameter B32 - B37 werden bei Stellung "nicht vorhanden" ausgeblendet.

Nr.B41 Boiler 5
vorhanden
< nicht vorhanden >

```
siehe Boiler 1
```
nur möglich wenn ein Heizkreismodul 2 angeschlossen ist.
(sonst erscheit Störung "kein Heizkreismodul angeschlossen")
auf Heizkreismodul 2 die Parameter B42 - B47 werden bei Stellung "nicht vorhanden" ausgeblendet.

Nr.B51 Boiler 6
vorhanden
< nicht vorhanden >

```
siehe Boiler 1
```
nur möglich wenn ein Heizkreismodul 2 angeschlossen ist.
(sonst erscheit Störung "kein Heizkreismodul angeschlossen")
auf Heizkreismodul 2 die Parameter B52 - B57 werden bei Stellung "nicht vorhanden" ausgeblendet.

Nr.B90 Freigabe aller
Boilertemp. Minimum
Ein 06:00
Aus 22:00

```
Sinkt die Boilertemperatur innerhalb dieser Zeit unter die eingestellte Boilerminimum
Temperatur (Werk=40°C), wird der Boiler auf Boilersoll-Temperatur (Werk=40°C)
geladen, unabhängig vom Boiler-Uhrenprogramm.
```
```
Für Anlagen ohne Boiler 2 steht diese Einstellung werksmäßig auf nicht vorhanden.
Wird anstelle des Boiler 2 eine externe Pumpe oder eine Fernleitung angeschlossen
muss die Parametrierung entsprechend geändert werden.
Für die externe Pumpe bzw. die Fernleitungspumpe 2 stehen wahlweise der
Parameter B11 bzw. C7 zur Verfügung, je nach dem welcher Ausgang nicht benötigt
wird.
```
```
Einstellbereich: 10-75°C
```
```
Mit dem Parameter Nr.B6 kann die Einschaltzeit und der Tag für die
Legionellenschutz-Aufheizung B5=70° eingestellt werden.
Wählen sie Aufheizzeit gleich mt der normalen Boilerladezeit.
```
```
Achtung:
Wählen sie keine zu hohe Temperatur, da sonst die Aufheizzeit sehr lange dauert
und bei einem ungemischen Warmwasser-Austritt Verbrühungsgefahr besteht.
```
```
Installateur-Einstellungen
```

## IInstallateur-Einstellungennstallateur-Einstellungen

Installateur-Einstellungen und gleichzeitig 3sek drücken+ -

```
Nr.C1 Pumpenauswahl
<Rücklauf-Bypasspumpe>
nicht vorhanden
Pufferpumpe+1Fühl
Pufferpumpe+2Fühl
```
```
Nr.C1a Rückl.Mischer
< nicht vorhanden >
RL-Mischer+FL-P.1
RL-Mischer+PufferP
RL-Mischer+RLPumpe
```
```
Hier kann der Rücklaufanhebemischer der entsprechenden Pumpe zugeordnet
werden - siehe Heizungschema
<nicht vorhanden> : ein anderes Rücklaufanhebesystem
RL-Mischer+FL-P.1 : Rücklaufmischer mit Fernleitungspumpe 1
RL-Mischer+PufferP. : Rücklaufmischer mit Pufferladepumpe
RL-Mischer+RL-Pumpe: Rücklaufmischer mit Rücklaufpumpe (hydr.Weiche)
```
```
Nr.C1b Rückl.Mischer
Mischerlaufzeit 90s
Werk: 90s
```
```
Einstellbereich: 10...300s
```
```
Hier muss die tatsächliche Laufzeit des Mischers eingegeben werden.
(=Zeitdauer vom geschlossenen in den geöffneten Zustand)
```
```
Nr.C2 Puffer/Fremdw
< nicht vorhanden >
Puffer Boiler-int.
Puffer Boiler-ext.
Fremdwärme Festbr.
Fremdwärme Öl/Gas
```
```
Nr.C4 Pufferladung
Puffer
Solltermperatur 60°
Werk: 60°
```
```
Wird nur eingeblendet wenn C1 auf "Pufferpumpe+ 2Fühler" parametriert ist.
Einstellbereich: 20-80°C
Bei einem Puffer mit 2 Fühlern wird der Puffer bei einer Anforderung immer
auf seine Solltemperatur C4=60°C (Pufferfühler 2 unten) aufgeladen.
```
```
Nr.C5 Pufferzwangs-
Ladung / Tagesuhr
Ein 00:00 Ein 00:00
Aus 00:00 Aus 00:00
```
```
Nr.C6 Kessel
ext. Heizkreis
Solltemperatur 60°
Werk: 60 °
```
```
Einstellbereich: 1°...84°
Solltemperatur für den Kessel, wenn der externe Heizkreis aktiv ist.
```
```
3 Auswahlmöglichkeiten lt. HEIZUNGSSCHEMA
```
```
Auf "Rücklauf-Bypasspumpe" wird dann gestellt wenn eine Anlagen mit
Bypasspumpe zwischen VL und RL verwendet wird.
```
```
Auf"nicht vorhanden" wird dann gestellt, wenn ein anderes Rücklaufsystem
verwendet wird.
```
```
Eine "Pufferpumpe + 1Fühler" ist nur bei einem Pufferschema HP3 mit Puffer-
Entladeregelung notwendig.
```
```
Eine "Pufferpumpe + 2Fühler" ist nur bei einem Pufferschema HP4 mit Puffer-
Lade und Entladeregelung notwendig.
```
```
4 Auswahlmöglichkeiten lt. HEIZUNGSSCHEMA
Wird keine Puffer oder keine Fremdwärme verwendet auf
nicht vorhanden stellen. (Werkseinstellung)
```
```
AufPuffer Boiler-int. stellen wenn ein Pufferspeicher mit integriertem
Boiler ( integrierter Brauchwasserwendel oder außenliegendem
Brauchwasser- wärmetauscher) lt. Heizungsschema vorhanden ist.
```
```
AufPuffer Boiler-ext. stellen wenn ein Pufferspeicher und
nebenstehender Boiler lt. Heizungsschema vorhanden ist.
( bei bauseits vorhandener Differenzregelung zwischen Puffer und
Boiler auf " Puffer Boiler- integr. " stellen)
```
```
AufFremdwärme Festbrennstoff stellen wenn als andere
Wärmequelle ein Festbrennstoffkessel eingebunden ist.
```
```
AufFremdwärme Öl/Gas stellen wenn als andere Wärmequelle ein
Öl/Gas-Kessel eingebunden ist.
```
```
Wird nur eingeblendet wenn C1 auf "Pufferpumpe+ 2Fühler" parametriert ist.
Bei einem Puffer mit 2 Fühlern erfolgt die Ladung erst bei einer Anforderung
(Heizkreis oder Boiler). Soll jedoch eine Zwangsladung durchgeführt werden
kann hier eine Uhrzeit eingestellt werden, wo die Solltemperatur C4=60°C
(Pufferfühler 2 unten) aktiviert ist.
Anwendung: zB. eine Spitzenlastabdeckung am morgen ( zB 4:00 - 10:00 Uhr).
```
Installateur-Einstellungen


## IInstallateur-Einstellungennstallateur-Einstellungen

Installateur-Einstellungen und gleichzeitig 3sek drücken+ -

Nr.C7
< Störlampe >
Externe Pumpe
Fernleitungspumpe2

```
Ein "EXTERNER HEIZKREIS" ist auch ohne externer Pumpen-Parametrierung
verwendbar.
Hier ist nur die Klemme 81 und 82 mit dem externen Schaltkontakt zu verbinden. Beim ersten
Aktivieren dieses Kontaktes blendet die Steuerung automatisch das externe Heizkreisfenster
in der Kunden-Infoebene ein.
```
Nr.C8 externer HK
<keine Fernleitung>
mit Fernleitung 1
mit Fernleitung 2

```
Einstellmöglichkeit ob der externe Heizkreis an der Fernleitungspumpe 1 oder 2
zugeordnet ist.
Die Fernleitungspumpen laufen jedoch erst, wenn eine der zugeordneten Pumpen
läuft.
```
Nr.D1 Betriebsart
Behälter Hand füllen
<Saugen + Schnecke>
Punktabsaugung
Schnecke+Behälter
Stückgut Gebläse

Nr.D2 Frostschutz
Pumpen ein unter
Aussentemp. 1°
Werk: 1°

```
Einstellbereich: -30°...+20°
Sinkt die Außentemperatur unter diesen eingestellten Wert, werden alle
Heizkreispumpen eingeschaltet und die Heizkreise mit Mischer werden auf
Temperatur Nr.D3 geregelt.
```
Nr.D3 Frostschutz
Vorlauf-
Solltemperatur 7°
Werk: 7°

```
Einstellbereich: 1°...30°
Befindet sich der Wahlschalter in der Stellung Aus oder Boiler und sinkt die
Vorlauftemperatur (bei Heizkreis mit Mischer) oder die Kesseltemperatur 3° unter
diesen Wert, schaltet sich die Anlage automatisch ein.
```
Nr.D4
ohne Lambda
< mit Lambda >

```
Einstellmöglichkeit, ob die Anlage mit oder ohne Lambdasonde betrieben wird (z.B.:
bei defekter Lambdasonde).
```
Nr.D5 Umschaltung
Tag-Absenkung
Ein 06:00
Aus 22:00

```
Umschaltzeitpunkt, wann die außentemperaturbezogene Absenklogik von Nacht-
auf Tageinstellung umgeschaltet.
```
```
Einstellen der Betriebsart
= Zwischenbhälter wird per Hand befüllt
= Zwischenbh. wird d. Raumschnecke+Saugturbine autom. befüllt
= Zwischenbehälter wird mittels Punktabsaugung / GWTS befüllt
= Zwischenbehälter wird mittels Raumschnecke direkt befüllt
= für Notbetrieb mit Stückholz (diese Auswahlmöglichkeit wird nur
eingeblendet wenn der Parameter K10 auf mit Stückgut gestellt
wird)
```
```
Der Ausgang ist vom Werk auf die Störlampe parametriert.
Für die externe Pumpe bzw. die Fernleitungspumpe stehen wahlweise der
Parameter B11 (Boiler 2) bzw. C7 (Störlampe) zur Verfügung, je nach dem
welcher Ausgang nicht benötigt wird.
```
```
1.Störungslampe: leuchtet bei allen Störungen
```
```
2.Pumpe Externer HK
(Steckbrücke "J7" auf der Platine entfernen, siehe Skizze)
Durch den Eingang "externer Heizkreis" wird der Kessel auf die unter Nr.C6
(Werk=80°) eingestellte Temperatur aufgeheizt.
Die externe Heizkreispumpe wird bei der Freigabetemperatur Nr.L5 (Werk=64°)
eingeschaltet.
```
```
3.Fernleitungspumpe 2
(Steckbrücke "J7" auf der Platine entfernen, siehe Skizze)
Die Fernleitungspumpe 2 läuft jedoch erst, wenn die Kesseltemperatur größer
alsParameter (Nr.L2 z.B. 58°C) ist und wenn eine der Heizkreis-bzw. Boilerpumpen
die auf "Fernleitung 2" parametriert sind.
```
```
Skizze Steckbrücke :
```
```
Steckbrücke J7
```
```
Installateur-Einstellungen
```

## IInstallateur-Einstellungennstallateur-Einstellungen

Installateur-Einstellungen und gleichzeitig 3sek drücken+ -

```
Nr.D6 Freigabe
Entaschung
Ein 00:00
Aus 24:00
```
```
Die automatische Entaschung und die Putzeinrichtung wird nur innerhalb dieser Zeit
durchgeführt (störendes Geräusch).
```
```
Nr.D7 Heizkreis 1-6
Sommerabschaltung
Sperrzeit 120min
Werk: 120min
```
```
Einstellbereich: 0...240min
Sommerabschaltung : Sinkt die Außentemperatur innerhalb der Sperrzeit unter den
eingestellten Wert (Nr.11), wird die Heizung nicht mehr eingeschaltet.
Sperrzeit = Zeit vor Beginn der Absenkphase
```
```
Nr.D8 Sommerzeit
keine Umschaltung
<autom. Umschaltung>
```
```
Einstellung ob die Uhrzeit automatisch von Sommer auf Winterzeit und wieder
zurück gestellt wird.
```
```
Nr.D9 Tag/Wochenuhr
<Tages-Uhr >
Wochen-Uhr
HK+BoilerWochenuhr
```
```
Nr.D10
Anzahl der Blöcke
für Wochenuhr 2
Werk: 2
```
```
Nr.D11 Pelletsfüllen
< automatisch >
autom. + 4 Zeiten
```
```
Der Pelletsbehälter wird automatisch befüllt wenn die Laufzeit der
Einschubschnecke den Wert von Parameter Nr.R14=105min erreicht hat.
Bei der Einstellungautom.+ 4Zeitenwird zusätzlich zum automatischen Füllen ein
Füllvorgang zu den 4 einstellbaren Saugzeiten gestartet, um z.B. noch vor der
Nachtabsenkung um 22:00Uhr zu füllen.
Nr.E1 Sprache
< deutsch >
französisch
italienisch
englisch
spanisch
```
```
Hier kann die jeweilige Sprache eingestellt werden.
```
```
Einstellmöglichkeit ob in der Kundenebene die Tages-Uhr oder Wochen-Uhr
erscheint. Mit + oder - Taste den Balken auf die gewünschte Einstellung stellen, mit
der ENTER-Taste speichern.
Tages-Uhr : Heizkreise und Boiler sind auf Tagesuhr
Wochen-Uhr: Heizkreise auf Wochenuhr, Boiler auf Tagesuhr
HK+Boiler Wochenuhr: Heizkreise und Boiler sind auf Wochenuhr
```
```
Einstellbereich: 1...7
Einstellmöglichkeit, wie viele Blöcke für die Wochen-Uhr in der Kundenebene
einstellbar sein sollen.
z.B.. HK 1 mit 2 Blöcken :
3a.HEIZKREIS 1 3b. HEIZKREIS 1
MO DI MI DO FR SA -- --- --- --- --- --- --- SO
* 06:00 * 15:00 * 06:00 * 00:00
) 09:00 ) 22:00 ) 22:00 ) 00:00
HK 1 Block a ist von Montag bis Samstag in der Zeit von 06:00 - 09:00 und von
15:00 bis 22:00 und Block b am Sonntag von 6:00 - 22:00 Uhr aktiv. Mit den
waagrechten Pfeiltasten den Cursor nach links u. rechts (MO,DI..) fahren. Mit der +
Taste können Tage eingesetzt und mit der - Taste gelöscht werden. Mit den
waagrechten Pfeiltasten den Cursor bis zur gewünschten Uhrzeit fahren und mit der
+ oder - Taste die Uhrzeit einstellen und mit der ENTER-Taste speichern.
```
```
Nach Beenden der Installateur-Einstellungen die STANDARD-Taste drücken.
```
Installateur-Einstellungen


## IInstallateur-Einstellungennstallateur-Einstellungen

BOILER-LADUNG

Die Boilerladung ist nur in der Wahlschalterstel-
lung Boiler oder Auto aktiv, wenn der entsprechen-
de Boiler in der Installateurebene auf „vorhanden“
parametriert ist. Weiters wird zwischen der norma-
len Boilerladung innerhalb der Freigabezeit und
der Boilerminimum-Ladung unterschieden. Die
Boilerladung wird in der Freigabezeit auf Boiler-
soll-Temperatur (Werk=60°C) minus Spreizung
(z. B.: 60-6=54°C) überwacht und gegebenenfals
gestartet. Sinnvoll ist eine Boilerlade-zeit am Mor-
gen oder Abend zu wählen, damit die Boilerladung
nur einmal am Tag geführt wird.
Bei großem Wasserbedarf kann natürlich auch
zweimal täglich eine Ladung durchgeführt wer-
den. Um zu Verhindern, dass kein Warmes Was-
ser vohanden ist, wird auch während der Freiga-
be Boilerminimum-Zeit die Boilerladung gestartet,
wenn die Boilertemperatur unter Boilerminimum
(Werk=40°C) liegt. Zusätzlich wrd die Boilerladung
bei der Funktion Rauchfangkehrer gestartet und
ist beim Urlaubsprogramm inaktiv. Ist nach der
Boilerladung kein weiterer Heizkreis mehr aktiv
wird eine Restwärmenutzung in den Boiler durch-
geführt.

LEGIONELLENPROGRAMM

Wird die Funktion „Legionellenschutz-EIN“ akti-
viert, kann bei jedem Boiler separat mit dem Para-
meter Legionellen-Einschaltzeit (Werk: Mo, 17:00),
der Tag und die Legionellenschutz-Solltemperatur
(Werk: 70°C) eingestellt werden.
Achtung: Wählen sie keine zu hohe Temperatur,
da sonst die Aufheizzeit sehr lange dauert und bei
einem ungemischten Warmwasser-Austritt Ver-
brühungsgefahr besteht.

HEIZKREIS-REGELUNG

Die Heizkreis-Funktion ist nur in der Wahlschal-
terstellung Auto aktiv, wenn der entsprechende
Heizkreis in der Installateurebene auf „vorhan-
den“ parametriert ist. Weiters wird zwischen dem
Heizbetrieb, Absenkbetrieb, AUS auf Grund der
Außentemperatur und Frostschutz unterschieden.
Die Heizkreise gehen je nach eingegebenem Heiz-
zeit-Programm, auf „Heizen“, „Absenken“ oder auf
„Aus“, wenn die gemittelte Außentemperatur unter
dem zugeordneten Wert liegt. Zusätzlich werden
die Heizkreise bei der Funktion Rauchfangkehrer
gestartet und sind während des Urlaubsprogramm
inaktiv.

Heizen: In diesem Heizkreiszustand wird die
Vorlauftemperatur über Außentemperatur, Raum-

```
Solltemperatur beim Heizen und Steilheit berech-
net (siehe Berechnung der Vorlauftemperatur)
und dieser Wert als Anforderung an den Kessel
weitergegeben. Bei Heizkreisen mit Mischer wird
die Vorlaufsolltemperatur noch um den Wert Kes-
selüberhöhung (Werk=10°C) erhöht.
Absenken: In diesem Heizkreiszustand wird die
Vorlauftemperatur über Außentemperatur, Raum-
Solltemperatur beim Absenken und Steilheit
berechnet (weiters siehe oben).
Übergang vom Heizen in Absenken: In diesem
Heizkreiszustand wird die Vorlauftemperatur über
eine Rampe von Heizen auf Absenken reduziert.
```
```
Außentemperatur-Abschaltung: Es gibt drei
verschiedene Außentemperatur-Abschaltwerte,
je nach Heizprogramm und Uhrzeit bei denen die
Anlage ausschaltet.
Ist die Anlage im Heizbetrieb und die gemittelte
Außentemperatur ist über der „Außentempera-
tur-Abschalten-Heizen (Nr.11=16°C) schaltet die
Heizung aus.
Ist die Anlage im Tages-Absenkbetrieb und die
gemittelte Außentemperatur ist über der „Außen-
temperatur-Abschaltung-Tagabsenken (Nr.12=8°C)
schaltet die Heizung aus.
Ist die Anlage im Nacht-Absenkbetrieb und die
gemittelte Außentemperatur ist über der „Außen-
temperatur-Abschaltung-Nachtabsenken (Nr.13=
5°C) schaltet die Heizung aus.
Sommerabschaltung: Sinkt die gemittelte Außen-
temperatur wieder unter den Ausschaltwert wird
die Heizung nur dann eingeschalten, wenn eine
Mindestlaufzeit (Nr.D7=120min) gegeben ist.
```
```
TAGES-RAUMSOLLWERT
(Kundeneinstellung Nr. 4, 7, H4, H7, H14, H17)
Auf dieser Anzeige kann die gewünschte Tages-
raumtemperatur zwischen 14°C und 26°C einge-
stellt werden. Die Mittelstellung entspricht einer
Normaleinstellung von 20°C. Voraussetzung für
eine unter allen Außentemperaturbedingungen
gleichbleibende Raumtemperatur ist eine exakte
Einstellung der Heizkennlinien sowie eine korrek-
te Auslegung der Heizungsanlagen entsprechend
der Wärmebedarfsberechnung. Der Tagesraum-
sollwert bezieht sich gleichermaßen auf den
direkt gesteuerten Kesselkreis und evtl. nach-
geschaltete Mischerkreise. Eine eventuell erfor-
derliche Verstellung sollte immer nur in kleinen
Schritten und im Abstand von 2-3 Stunden vorgenom-
men werden, um sicherzustellen, daß sich ein
Beharrungszustand eingestellt hat. Werkseinstel-
lung: 20°C
```
###### BESCHREIBUNG DER REGELUNG

```
Installateur-Einstellungen
```

## IInstallateur-Einstellungennstallateur-Einstellungen

```
ABSENK-RAUMSOLLWERT
(Kundeneinstellung Nr. 5, 8, H5, H8, H15, H18)
Auf dieser Anzeige kann die gewünschte Absenk-
Raumtemperatur während des Absenkbetriebes
zwischen 8°C und 20°C eingestellt werden. Bei
korrekter Auslegung der Heizungsanlage und
exakt eingestellter Heizkennlinie ergibt sich ein
gleichmäßiger Stützbetrieb bei allen Außentemp-
eraturverhältnissen. Der Absenk-Raumsoll-
wert bezieht sich gleichermaßen auf den direkt
gesteuerten Kesselkreis und evtl. nachgeschalte-
te Mischerkreise. Auch hier sollten erforderliche
Verstellungen nur schrittweise und nach hinrei-
chend langen Zeitabständen vorgenommen wer-
den, um eine Einhaltung der Stütztemperaturen zu
gewährleisten.
```
```
KESSELREST-
WÄRME-FUNKTION
Ist nach der Heizkreisanforderung kein weiterer
Heizkreis mehr aktiv wird eine Restwärmenut-
zung aktiviert dh. der Kessel schaltet aus und die
Pumpen und Mischerfunktion laufen wie gehabt
weiter bis der Kessel seine Restwärmetemperatur
(Nr.M2 =40°C) unterschreitet.
```
```
BOILER-VORRANGSCHALTUNG
Bei der Boilerladung werden die Heizkreise kurz-
zeitig reduziert um dem Boiler eine Vorrangstellung
zu gewähren. Anschließend werden die Heizkreise
weider auf normale Solltemperatur be trieben (kei-
ne Auskühlung der Heizung beim Boilerladen).
Diese Funktion ist nur bei Heizkreisen mit Mischer-
motoren aktiv. Bei Pumpenkreisen wurd die Hei-
zungsumpe wähend der Boilerladung abgeschal-
ten.
```
```
URLAUBSSCHALTUNG
Die Urlaubsschaltung kann beim Parameter Nr.15
„nicht aktiv“ „Frostschutz und Absenken“ gestellt
werden. Wird die Urlaubsschaltung durch Konfigu-
ration auf „Frostschutz“ oder „Absenken“ aktiviert,
und das Zeitfenster für die Urlaubsschaltung Nr.16
(Uhrzeit und Datum) erreicht, so Arbeiten alle Heiz-
kreise innerhalb des Zeitfensters auf Frostschutz
oder Absenken.
```
```
HEIZKREIS BEI KESSELÜBER-
TEMPERATUR
Steigt die Kesseltemperatur über die Sicher-
heitstemperatur (Nr.M1=90°C) werden alle Heiz-
kreise aktiv und rechnen mit einer fiktiven Außen-
temperatur (Nr.M1a=-10°C). Dieser Betrieb ist nur
kurzfristig und dient der Wärmeabfuhr des Kes-
sels. Im Display wird in der obersten Zeile blinkend
```
```
der Text „Sicherheitsschaltung“ angezeigt.
```
```
FROSTSCHUTZFUNKTION
Die Frostschutzfunktion wird aktiviert wenn
die Außen temperatur unter dem Parameter
Nr. D2= 1°C fällt. Dann werden die Heizkreis-
pumpen eingeschalten. Sinkt die Kessel- bzw. die
Vorlauftemperatur unter Parameter Nr.D3=7°C
schaltet der Kessel ein.
```
```
ANTIBLOCKIERSCHUTZ
Jeden Montag um 12:00 Uhr wird die Antiblockier-
schutzfunktion gestartet. Es wird die Heizkreis-
pumpe für eine Minute eingeschaltet und der
Mischer wird eine Minute lang geöffnet und
anschließend wieder geschlossen.
```
```
ESTRICHAUFHEIZPROGRAMM
Ablaufbeschreibung am Beispiel für Heizkreis 1
(für die anderen Heizkreise sind die entsprechen-
den Parameter zu verwenden).
Gestartet wird das Estrichaufheizprogramm durch
Einstellung des Parameters Nr.A9 (Estrichheizen
aus/ein) = EIN. Zu Beginn wird die Vorlaufsolltem-
peratur auf den Parameter Nr.A9a (VL-Soll Start/
Ende = 20°) gestellt.Nach der Dauer der im Para-
meter Nr.A9c (Anstieg/Reduktion = jeden Tag) ein-
gestellten Zeit wird die Vorlaufsolltemperatur um
die im Parameter Nr.A9b (VL-Soll Anstieg = 5°)
erhöht. Hat die Vorlauftemperatur den Wert von
Parameter Nr.A9d (VL-Soll max. = 45°) erreicht,
so wird für die im Parameter Nr.A9e (VL-Soll max.
Haltezeit = 1 Tag) eingestellte Dauer die Maximal-
temperatur gehalten. Nach Ablauf der Haltezeit
wird die Vorlaufsolltemperatur über dem im Para-
meter Nr.A9f (VL-Soll Reduktion = 10°) im Zeitin-
tervall von Parameter Nr.A9c (Anstieg/Reduktion
= jeden Tag) wieder verringert bis die Temperatur
von Parameter Nr.A9a (VL-Soll Start/Ende = 20°)
erreicht ist. Der Heizkreis wechselt dann in den je
nach Heizkreiskonfiguration bestimmten Betriebs-
zustand. Der Parameter Nr.A9 (Estrichheizen aus/
ein) wird automatisch auf „AUS“ gestellt.
```
Installateur-Einstellungen


## IInstallateur-Einstellungennstallateur-Einstellungen

FERNBEDIENUNG
FR25 mit Raumfühler
Klemme 1 und 2 anklemmen
Diese Fernbedienung be sitzt
außer dem eigentlichen Füh-
lerelement noch ein Drehrad
zur Feinkorrektur eingegebe-
ne Raumtemperatur um - + 2-3°. Der Betriebs-
wahlschalter dient zum manuellen Verstellen des
Heizkreises auf "dauernd Tagbetrieb", "dauernd
Absenkbetrieb" oder "Zeitautomatik".
Achtung: In der Installateur-Ebene muss bei dem
zugeordneten Heizkreis die entsprechende Fern-
bedienung parametriert werden.

Montageort der Fenbedienung mit Raumfühler

Vor der Montage der Fernbedienung muss zuerst
ein geeigneter Montageort gefunden werden. Die-
ser darf nicht im Bereich von Sonnenbestrahlung,
Zugluft, Heizkörper, Kamin etc. liegen, damit nur
die tatsächliche Zimmertemperatur erfasst wird.
Der zweckmäßigste Raum ist derjenige, in dem
sich die Bewohner am häufigsten aufhalten (z.B.
Wohn- oder Esszimmer). In diesem Raum darf kein
Ofen (z.B. Kachelofen) geheizt werden. Sollte ein
Heizkörperthermostatventil montiert sein, müsste
es höher eingestellt werden als die Raumtempera-
tur in der Steuerung, da ansonsten der Raumfühler
beeinflusst wird. (z.B. durch solche Beeinflussung
wird der Heizkreisvorlauf verstellt und alle ande-
ren Räume würden zu kalt oder warm werden.)
Heizkörperthermostatventile sollten je doch in allen
anderen Räumen montiert sein.

FERNBEDIENUNG FR25

ohne Raumfühler

Klemme 1 und 3 anklemmen

Diese Fernbedienung besitzt ein Drehrad zur
Feinkorrektur der eingegebenen Raumtemperatur
um +/- 2-3°. Der Betriebswahlschalter dient zum
manuellen Verstellen der Heizkreise auf "dauernd
Tagbetrieb", "dauernd Absenkbetrieb" oder "Zeit-
automatik".
Achtung: In der Installateur-Ebene muss bei dem
zugeordneten Heizkreis die entsprechende Fern-
bedienung parametriert werden.

Montageort der Fernbedingung ohne Raumfühler

Wird Klemme 1 und 3 verwendet ist der Raum-
fühler nicht in Funktion, daher kann die Fern be-
dienung in jedem Raum montiert werden. Heiz-
körperthermostatventile sollten in allen Räumen
montiert sein.

Befestigung der Fernbedienung

Die Befestigung sollte etwa in Lichtschalterhöhe
vorgenommen werden. Hierzu den Kopf nach

```
vorne abziehen, Befestigungsschraube lösen und
Gehäuse abnehmen.
Störlampe:
Die Fernbedienung besitzt eine rote LED welche
am Heizkessel angeschlossen werden kann. Die-
se leuchtet wenn am Kesseldisplay eine Warnung
oder eine Störung angezeigt wird.
Anschluss:
Kabel 2 polig (2 x 0,75) ohne Störlampen-LED.
Kabel 4 polig (4 x 0,75) mit Störlampen-LED 12V
DC (Klemme: 4=plus und 5=minus)
```
```
DIGITALE FERNBEDIENUNG
FR 30
Die digitale Fernbe-
dienung kann sowohl
als Fernversteller bzw.
Fernüberwachung in
einem Nebenhaus, als
auch im Wohnraum
verwendet werden (es
gibt keinen Raumfüh-
ler). Es kann maximal
eine Fernbedienung pro
Kessel bzw. max. zwei
Fernbedienungen pro Heizkreismodul am CAN-
Bus angeschlossen werden. Wobei die Bedienung
der Tasten wie am Kessel funktionieren. Es wer-
den die Info-Fenster und das Standard-Fenster
zur Information eingeblendet, es können die zu
verstellenden Heizkreise programmiert und dann
auch verstellt werden, es gibt die Möglichkeit beim
Anschluss an ein Heizkreismodul die Ausgänge
in der Handfunktion zu testen und es gibt die
Möglichkeit den Wahlschalter einem Heizkreis zu
zuordnen.
```
```
Betriebswahlschalter
der digitalen Fernbedienung:
"HEIZEN" bedeutet "dauernd Tagbetrieb"
"ABSENKEN" bedeutet "dauernd Absenkbetrieb"
"AUTO" bedeutet "Zeitautomatik"
"AUS" bedeutet "Heizkreis ist ausgeschalten" (mit
Ausnahme der Frostschutzüberwachung).
```
```
Achtung: In der Installateur-Ebene muss bei dem
zugeordneten Heizkreis die entsprechende Fern-
bedienung parametriert werden.
```
```
Montageort der digitalen Fernbedienung:
Diese digitale Fernbedienung kann sowohl im
Heizraum (Nebenhaus mit Heizkreismodul) als
auch im Wohnraum montiert werden (es gibt
keinen Raumfühler).
```
```
Installateur-Einstellungen
```

## IInstallateur-Einstellungennstallateur-Einstellungen

```
HEIZKREISMODUL 1 UND 2
Zur Erweiterung der Heiz- und Boilerkreise können
bis zu zwei Heizkreismodule angeschlossen wer-
den. Der Anschluss erfolgt mit einem Bus-Kabel
an der Kesselplatine (am CAN-Bus Stecker). Am
Heizkreismodul wird der Adresswahlschalter auf
1 (beim Heizkreismodul 1 = 3+4 HK u. 3+4 Boi-
lerkreis) und auf 2 (beim Heizkreismodul 2 = 5+6
HK u. 5+6 Boilerkreis) eingestellt. (im Auslieferzu-
stand steht dieser Schalter immmer auf 1)
```
```
PUFFERREGELUNG
Solarpufferregelung HP1 mit
integriertem Boiler:
Der Pufferspeicher wird nur von der Solaranlage
aufgeheizt und nicht vom Kessel. Als erstes wird
überprüft ob für den ermittelten Heizungsvorlauf-
Soll im Solarpuffer genügend Energie vorhanden
ist. Wenn ja, dann wird das Heizkreisventil HKV
auf Stellung A - AB (Pufferbetrieb) geschaltet, bis
die Temperatur des Puffers unter der des HK-Soll
fällt. Dann wird der Kessel eingeschaltet und das
HKV auf Stellung B - AB (Kesselbetrieb) umge-
schaltet. Die Boilertemperatur wird in der Boiler-
ladezeit überprüft und bei Bedarf vom Heizkessel
aufgeheizt. Mit der Boilerladepumpe wird gleich-
zeitig das Pufferventil auf Stellung A - AB (Boiler-
ladung) geschaltet. Der Pufferspeicher wird nur im
Bereich des Boilers geladen, der restliche Bereich
wird für die Solarenergie reserviert.
Parametrierung: Nr.C2 auf “ Puffer Boiler int. “
```
```
Solarpufferregelung HP2 mit
nebenstehendem Boiler:
Der Pufferspeicher wird nur von der Solaranlage
aufgeheizt und nicht vom Kessel. Als erstes wird
überprüft ob für den ermittelten Heizungsvorlauf-
Soll im Solarpuffer genügend Energie vorhanden
ist. Wenn ja, dann wird das Heizkreisventil HKV
auf Stellung A - AB (Pufferbetrieb) geschaltet, bis
die Temperatur des Puffers unter der des HK-Soll
fällt. Dann wird der Kessel eingeschaltet und das
HKV auf Stellung B - AB (Kesselbetrieb) umge-
schaltet. Die Boilertemperatur wird in der Boiler-
ladezeit überprüft und bei Bedarf vom Heizkessel
aufgeheizt. Eine Boilerdifferenz-Regelung zwi-
schen Solarpuffer und Boiler gewährleistet die
Boilerladung aus dem Solarpuffer.
Parametrierung: Nr.C2 auf “ Puffer Boiler ext. “
```
```
Solarpufferregelung HP3 mit
int. oder ext. Boiler:
Der Pufferspeicher wird von der Solaranlage und
im oberen Bereich auch vom Kessel aufgeheizt.
Die Heizkreise entnehmen solange die Energie
aus dem Puffer , bis dass die Temperatur des
Puffers unter der des HK-Soll fällt. Dann wird
der Kessel eingeschalten und der Pufferspeicher
```
```
vom Kessel geladen. Die Boilertemperatur wird in
der Boilerladezeit überprüft und bei Bedarf vom
Heizkessel aufgeheizt. Bei einem externem Boiler
gewährleistet eine Boilerdifferenz-Regelung zwi-
schen Solarpuffer und Boiler die Boilerladung aus
dem Solarpuffer.
Parametrierung: jeweils auf
Nr.C2 auf „Puffer Boiler int.“ u. Nr C1 auf „Pufferpumpe 1Fühl“
Nr.C2 auf „Puffer Boiler ext.“ u. Nr C1 auf „Pufferpumpe 1Fühl“
```
```
Pufferregelung HP4 mit int. oder ext. Boiler:
Der Pufferspeicher wird bei einer Anforderung auf
Puffersolltemperatur (Nr.C4=60°) bis zum Puffer-
fühler 2 (unten) vom Kessel aufgeheizt. Der Kessel
schaltet aus (Puffer-Restwärmenutzung), die Heiz-
kreise entnehmen solange die Energie aus dem
Puffer, bis dass die Temperatur des Pufferfühlers
1 (oben) unter der des HK-Soll fällt. Dann wird
der Kessel eingeschalten und der Pufferspeicher
wieder vom Kessel geladen. Die Boilertemperatur
wird in der Boilerladezeit überprüft und bei Bedarf
vom Heizkessel aufgeheizt.
Bei einem ext. Boiler gewährleistet eine Boiler-
differenz-Regelung die Boilerladung aus dem
Puffer. Auch beim Boilerladen wird der Puffer bis
zum Pufferfühler 2 (unten) geladen.
Zwangsladung:
Zur Spitzenlastabdeckung oder zur gezielten
Pufferladung etc. Kann der Puffer auch Zwangs-
geladen werden. Dazu wird beim Parameter C5
ein Zeitbereich (zB. 6:00-10:00 Uhr) eingestellt,
erfolgt in dieser Zeit eine Zwangsladung des
Pufferspeichers. Der Pufferfühler 2 (unten) wird
auf die eingestellte Puffersolltemperatur (Nr.
C4=60°) aufgeheizt.
Parametrierung: jeweils auf
Nr.C2 auf „Puffer Boiler int.“ u. Nr C1 auf „Pufferpumpe 2Fühl“
Nr.C2 auf „Puffer Boiler ext.“ u. Nr C1 auf „Pufferpumpe 2Fühl“
```
```
SOMMERBADHEIZUNG
(Solarpufferspeicher)
Die Sommerbadheizung ermöglicht eine Badhei-
zung (Fußboden oder Heizkörper) ausschließ-
lich über den Solarpuffer. Diese Funktion ist nur
wirksam wenn sich der Wahlschalter in Stellung
„Boiler“ befindet, ein heizungsunterstützter Solar-
puffer vorhanden ist und der Parameter „Sommer
Badheizung EIN“ des jeweiligen Heizkreises ein-
gestellt ist.
```
Installateur-Einstellungen


## IInstallateur-Einstellungennstallateur-Einstellungen

FREMDWÄRMEBETRIEB

FEST- ODER ÖL/GAS

Festbrennstoff: Der Fremdwärmekessel wird
überprüft ob er die Solltemperatur (Nr. O10=60°C)
erreicht hat. Wenn ja, dann wird das Heizkreisven-
til HKV auf Stellung A - AB (Fremdwärme betrieb)
geschaltet, der Pelletskessel wird aus geschaltet.
Im Fremdwärmebetrieb werden in Wahl schalter-
stellung “Auto” alle Heizkreise und der Boilerkreis,
in Stellung “Boiler” nur der Boilerkreis eingeschal-
tet. Fällt die Fremdwärmetemperatur wieder unter
den Sollwert minus Spreizung Nr.O11=2°C ( 60°-
2°=58°C), wird nach einer Sperrzeit Nr.O12=15min
auf den Pelletskessel dh. daß das HKV auf Stel-
lung B - AB (Kesselbetrieb) umgeschaltet. Die
Mischerregelung arbeitet nach der gemittelten
Außentemperatur, außer der Heizkessel erreicht
seine Sicherheitstemperatur( M1=83°) dann wird
kurzzeitig eine Außentemperatur (M1a=-10°) vor-
getäuscht.

Öl/Gas: Der Programmablauf ist wie oben
be schrieben jedoch arbeitet die Regelung ganz
normal nach dem Uhren- bzw. Außentemperatur-
abschalt- Programm.

Abgastemperaturwächter-ATW: Werden bei-
de Heizkessel an einem Kamin angeschlossen,
schaltet der Abgastemperaturwächter ATW an den
Klemmen Nr.86 und Nr.87 (Einstellung ca. 100°C
je nach Kesselbauweise) des Fremdwärmekessels
den Pelletskessel aus. Das Umschaltventil HKV
bleibt jedoch noch zum Pelletskessel hin geöffnet
bis dass die Fremdwärmefunktion beginnt. Die
weitere Schaltfolge ist wie oben beschrieben.

EXTERNER HEIZKREIS

Wird ein zusätzlicher externer Heizkreis benötigt,
muss nur die Klemme 19 und 21 mit dem externen
Schaltkontakt (potenzialfrei) verbunden werden.
Beim ersten Aktivieren dieses Kontaktes blendet
die Steuerung automatisch das externe Heiz-
kreisfenster in der Kunden-Infoebene ein. Falls
benötigt kann eine externe Pumpe wahlweise in
den Installateur-Einstellungen Nr.B11 (wenn kein
Boiler 2 oder Fernleitungspumpe benötigt wird)
oder sonst unter der Nr.C7 (wenn keine Störlampe
benötigt wird) parametriert werden.
Die Solltemperatur für den Kessel, wenn der exter-
ne Heizkreis aktiv ist wird in der Installateur-Ebene
Nr.C6 (Werk:60°C) eingestellt. Wird dieser Wert
verstellt und ist eine externe Pumpe parametriert,
muss auch in den Service-Einstellungen die exter-
ne Pumpen-Freigabetemperatur Nr.L19 (Werk:
64°C) eingestellt werden.(ca.5-10°C unterhalb der
Kesselsolltemperatur Nr.C6)

```
RÜCKLAUFANHEBUNG
MIT BYPASSPUMPE ODER
RÜCKLAUFMISCHER
Je nach Heizungsschema kann die Rücklauf-
anhebung mit einer Bypasspumpe bzw. einem
Mischermotor ausgeführt werden. (siehe Installa-
teur-Ebene Nr. C1) Wird die Rücklaufanhebung
mit einem Mischer eingesetzt ist folgendes zu
beachten: Der Mischer ist 'zu' - wenn der Kessel-
kreislauf geschlossen ist bzw. der Mischer ist 'auf'
wenn der Rücklauf offen ist. Im Betrieb steigt die
RL-Temperatur wenn der Mischer 'zu' geht und sie
sinkt wenn er 'auf' geht!
```
```
PELLETS-FÜLLEN
Der Füllvorgang des Pellets-Zwischenbehälter
wird in der Installateur-Ebene mit dem Parameter
Nr. D11 bestimmt: In der Auswahl "automatisch"
(=Werkseinstellung) wird ein Füllvorgang gestar-
tet wenn die Einschubschnecke für die im Ser-
viceParameter Nr.R14=105min angegebene Zeit
abgelaufen ist und der Füllstandssensor zu einem
dieser Zeitpunkte 'leer' meldet.
In der Auswahl 'automatisch + 4 Zeiten' wird
gefüllt wenn die oben in der Auswahl 'automatisch'
beschriebenen Bedingungen erfüllt sind. Zusätz-
lich wird auch zu den in der Kunden-Ebene Anzei-
ge Nr.16 definierten Saugerzeiten gefüllt. (um z.B.:
noch vor der Nachtabsenkung um 22:00 Uhr den
Pelletsbehälter auszufüllen)
```
```
Installateur-Einstellungen
```

```
AUSSENFÜHLER
Der Aussenfühler ist etwa in
einem Drittel der Gebäudehöhe
(Mindestbodenabstand 2 m)
an der kältesten Gebäudesei-
te (Nord- bzw. Nord-Ost) zu
befesti gen. Bei der Montage des
Fühlers sind Fremdwärmequellen
zu berück-sichtigen, die das Mes-
sergebnis verfälschen können (Kamine,
Warmluft aus Luftschächten, Sonneneinstrahlung etc.).
Der Kabelaustritt muss stets nach unten gerichtet sein
um ein Eindringen von Feuchtigkeit zu vermeiden. Für
die elektrische Installa tion ist ein 2-adriges Kabel zu ver-
wenden (Mindest querschnitt siehe Schaltplan).
```
```
KESSEL-, BOILERFÜHLER
VORLAUF-, PUFFER-, FREMDWÄRME-FÜHLER
(je nach Heizungsschema)
Die Temperaturfühler sind als Tauchfühler mit ange-
gossenem Kabel ausgebildet und dienen zur Erfassung
der entsprechenden Temperatur. Beim Boiler, Puffer
bzw. Fremdwärmekessel erfolgt die Einbringung in die
Tauchhülse. Die Montage des Vorlauf-Fühlers sollte im
Abstand von 50 cm nach der Umwälzpumpe an einer
metallisch blanken Stelle des Vorlaufs erfolgen. Die Befe-
stigung des Fühlers am Rohr erfolgt mittels beiliegendem
Anlegegehäuse aus Messing und einem Spannband bün-
dig zur Rohroberfläche. Die beiliegende Wärmeleitpaste
dient zur Verbesserung der Wär-
meübertragung und ist an
der Kontaktstelle vor der
Montage aufzutragen.
Es ist darauf zu achten,
dass das Fühler kabel
nicht geknickt oder
be schädigt wird. Im
Be darfsfall kann das
Fühlerkabel verlängert
werden (Mindestquerschnitt
siehe Schalt plan.)
```
```
SICHERHEITSTHERMO-
STAT (STB) ÜBERPRÜ-
FUNG
In dieser Betriebsart sind alle Heizungspumpen
und Boilerpumpen ausgeschaltet. Die TÜV-Taste
drücken bis der Sicherheitsthermostat absch-
schaltet.
```
```
RAUCHFANGKEHRER-
TASTE
Taste für Rauchfangkehrer zum manuellen EIN
und AUS schalten bei Emissionsmessungen.
In dieser Funktion sind alle programmierten Regel-
funktionen ausgeschalten. Der Heizkessel fährt
auf Volllast, rechnet mit sehr tiefen Außentempe-
raturen und versucht soviel wie möglich Leistung
über das Heizungssystem abzutransportieren. Alle
Regelungseinrichtungen wie Thermostatkopfven-
tile, und automatische Regelventile müssen natür-
lich manuell aufgedreht werden um die notwendi-
ge Wärmeabfuhr sicherstellen zu können. Diese
Funktion beendet sich nach 2 Std. automatisch.
```
```
Kesselfühler
Boilerfühler
Außenfühler
Vorlauffühler
Rücklauffühler
```
Widerstandswerte der Fühler

```
Kesselfühler
Boilerfühler
Außenfühler
Vorlauffühler
Rücklauffühler
```
```
Fernbedienung
FR25
gemessen in Schalter-
stellung Automatik (Uhr)
und Mittelstellung des
Fernverstellers
unabhängig von der
Raumtemperatur
in °C in Ohm 3400 bis 3650 Ohm
-20 922
-10 960
0 1000
10 1039
15 1058
20 1077
25 1097
30 1116
35 1136
40 1155
45 1174
50 1193
55 1213
60 1232
65 1251
70 1270
75 1290
80 1309
85 1328
90 1347
95 1366
100 1385
```
## IInstallateur-Einstellungennstallateur-Einstellungen

Installateur-Einstellungen


## IInstallateur-Einstellungennstallateur-Einstellungen

```
Absenkbetrieb:
Entsprechend vorgegebenen Schaltzeitprogrammen
bleibt die Heizungspumpe des jeweils abgesenk-
ten Heizkreises in Betrieb. Die Vorlauftempera-
tur wird gemäß der eingestellen Absenk-Raum-
temperatur von einer reduzierten Heizkennlinie
bestimmt. Die eingestellte Vorlaufminimal-Tem-
peratur wird nicht unterschritten.
```
```
Sparbetrieb:
Übersteigt im Absenkbetrieb die Außentemp-
eratur die eingestellten Werte (Nr.12 und Nr.13)
werden alle Heizkreise abgeschaltet. Die Absenk-
phase wird in eine Tag und eine Nachtabsenkung
unterteilt und somit besteht die Möglichkeit einer
getrennten Einstellung.
```
1. Definition der Uhrzeit für Tag/Nachtum-
schaltung (Nr. D5)
2. Vorgabe der Außentemperaturgrenzen ge-
trennt für Tag u. Nacht. Weiters tritt eine totale
Abschaltung der Heizung ein, wenn die Außen-
temperatur den einge stellten Wert (Nr. 11)
übersteigt.

#### Heizkennlinie

(Steilheit)

```
Die Heizkennlinie beschreibt das Verhältnis
von Vorlauftemperaturänderung zu Außen-
temperaturänderung und ist für jeden Heiz-
kreis getrennt einstellbar. Die dargestellten
Kurven gelten für 20°C Raumsolltemperatur
(Parameter z. B. Nr. 4=20°C und wenn eine
Fernbedienung vorhanden ist, den Drehkopf
auf Mittelstellung). Für andere Raumsoll-
temperaturen werden diese Kurven parallel
nach oben oder nach unten verschoben.
```
```
Beispiel:
Heizkreis mit folgendener Einstellung
Steilheit: 1,5
Tages-Raumtemperatur: 20
Anlage im Heizbetrieb
Außentemperatur: 0°
aus der Kennlinie ergibt sich eine Vorlauf-
temperatur von 50°C
```
```
Die Verstellung der Heizkennlinie soll grund-
sätzlich nur in kleinen Schritten und über
einen längeren Zeitraum erfolgen.
```
```
Bei einer korrekt eingestellten Steilheit bleibt
die Raumtemperatur unabhängig von der
Außentemperatur gemäß der eingestellten
Tages-Raumsolltemperatur konstant.
```
```
Betrieb ohne Fernbedienung FR25
Die gewünschte Raumtemp. wird in der Kun-
denebene je Heizkreis eingestellt.
```
```
Betrieb mit Fernbedienung FR25
Es sind 2 Betriebsarten möglich:
Mit Raumfluss
Ein eingebautes Fühlerelement korrigiert
die Raumtemperatur auf den gewünschten
Wert. Und zusätzlich kann die an der Steue-
rung eingestellte Raumtemperatur mittels
Drehkopf um +/- 2...3° verändert werden.
```
```
Ohne Raumeinfluss
Ist die Fernbedienung in einem Raum mon-
tiert in dem sich eine zusätzliche Wärme-
quelle (z.B.Kachelofen)befindet muss diese
Betriebsart gewählt werden. Mit dem Dreh-
knopf der Fernbedienung kann die an der
Steuerung eingestellte Raumtemperatur um
+/- 2...3° verändert werden.
```
```
20
```
```
30
```
```
40
```
```
50
```
```
60
```
```
70
```
```
80
```
```
90
```
```
100
```
```
110
```
```
-20 -15 -10 -5 0 5 10 15 20
```
```
f°C
```
```
2,5
```
```
2,25
```
```
2
```
```
1,75
```
```
1,5
```
```
1 , 25
```
```
1
```
```
0,75
```
```
0,5
```
```
0 , 25
```
```
2,75 3 3,25 3,75
```
```
Außentemperatur °C
```
Steilheit

```
Vorlauftemperatur °C
```
```
Installateur-Einstellungen
```

## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

```
Zur Störungsbehebung unbedingt Hauptschalter ausschalten!
```
```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
Kein Text in der Anzeige
```
```
Grüne Lampen H11 und H12 auf rechter I/O-Platine leuchten nicht
```
```
Sicherung F21 defekt, oder L1 fehlt, oder Verbindungs-Stecker von linker HS-Platine au
```
```
f
```
```
rechte I/O - Platine defekt
```
```
Sicherung F21wechseln (siehe Aufkleber rechte I/O-Platine); Netzanschluss L1 prüfen (Klemme 19 auf linker HS-Platine) oder Verb
```
```
indungsstecker
```
```
zwischen linker HS-Platine (Klemme 25) und rechter I/O-Platine (Klemme 30 und 32) prüfen;
```
- " -

```
Grüne Lampen H11 und H12 auf rechter I/O-Platine leuchten nicht.
```
```
Flachbandkabel nicht ordnungsgemäß angesteckt oder defekt, Bedieneinheit oder rechte I/O-Platine defekt
```
```
Flachbandkabel, Bedieneinheit oder rechte I/O-Platine austauschen, sonst Service verständigen;
```
- " -

```
2 schwarze Balken in der Anzeige
```
```
kein EPROM vorhanden oder verkehrt eingesteckt oder Bedieneinheit defekt.
```
```
richtigen EPROM auf Rückseite der Bedieneinheit einstecken (lt. Zeichnung auf dem Schutzblech der Bedieneinheit); falls EPROM v
```
```
erkehrt
```
```
eingesteckt war, muss das EPROM erneuert werden; Bedieneinheit austauschen; Service verständigen;
```
```
-------
```
```
Anzeigebeleuchtung fehlt
```
```
Flachbandkabel oder Bedieneinheit defekt
```
```
Flachbandkabel oder Bedieneinheit austauschen
```
```
0001
```
```
Sicherung F25 defekt
```
```
Kurzschluss oder Überlastung durch Pumpen oder Mischer; Verbindungsleitung zwischen rechter I/O Platine und linker HS-Platine fehlerhaft
```
```
Elektriker verständigen; Kurzschluss beseitigen; defekte Pumpe od. Mischer austauschen; Sicherung F25 wechseln (siehe Aufkleber
```
```
rechte I/O-
```
```
Platine); Verbindungsleitung zwischen rechter I/O-Platine (Klemme 30 auf 32) und linker HS-Platine (Klemme 25) überprüfen; rech
```
```
te I/O Platine
```
```
tauschen sonst Service verständigen;
```
```
0002
```
```
elektronischer Motorschutz Einschubschnecke ausgelöst
```
```
0003
```
```
elektronischer Motorschutz Raumaustragung ausgelöst
```
```
0004
```
```
elektronischer Motorschutz Ascheaustragung ausgelöst
```
```
0005
```
```
Sicherheitsthermostat (STB)
```
```
Übertemperatur am Heizkessel oder STB-Zuleitung defekt oder beim händisch Heizen überhitzt
```
```
Kessel unter 90°C abkühlen lassen, beim STB (an der Kesselrückseite) die Schutzkappe abnehmen und den Knopf eindrücken; Schaltp
```
```
unkt (100°C)
```
```
des STB überprüfen; STB-Zuleitung durch Elektriker überprüfen lassen; im Stückgut-Betrieb mit Gebläse kann auch Sicherung F24 d
```
```
efekt sein;
```
```
Service verständigen und rechte I/O-Platine tauschen; ( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
0006
```
```
Rücklaufzeit überschritten
```
```
Sperriger Teil konnte auch durch mehrmaliges Rückwärts-fahren ( Rücklaufzeit max.1min) der Schnecke nicht weiter transportiert werden, oder Endschalter-Deckel defekt
```
```
sperrigen Teil oder zu großes bzw. verunreinigtes Hackgut (Steine etc.) aus der Fallstufe entfernen;Endschalter-Deckel (Anschlussklemmen und Kabel) durch Elektriker überprüfen oder austauschen lassen, sonst Service verständigen
```
```
;
```
```
0007
```
```
Endschalter Deckel offen,zuerst erscheint eine Meldung, nach 10sek. kommt die Störung
```
```
Sperriger Teil konnte auch durch eine Rückwärtsfahrt der Schnecke nicht weitertransportiert werden oder Endschalter-Deckel defekt od. Parameter Kesseltyp falsch
```
```
sperrigen Teil aus der Fallstufe entfernen, oder Endschalter-Deckel (Anschlussklemmen und Kabel) durch Elektriker überprüfen od
```
```
er austauschen
```
```
lassen, sonst Service verständigen und rechte I/O-Platine tauschen. ( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Tes
```
```
t" am Ende der
```
```
Störungsbeschreibung )Weiters Parameter Z1 (Kesseltyp) überprüfen und gegebenenfalls richtig stellen.
```
```
0008
```
```
Brennraum überfüllt,zuerst erscheint eine Meldung,nach 30min. kommt die Störung
```
```
Materialüberfüllung im Brennraum (seit 30min), Zündung defekt (siehe auch Nummer 0010) oder Brennmaterial zu feucht, zuviel Asche/Schlacke im Brennraum oder Endschalter-Vergaser defekt
```
```
Brennraum (Hackgut) von Hand entleeren; Zündung und Ascheaustragung im Handbetrieb (Wahlschalter auf Hand) überprüfen; die Führ
```
```
ung zum
```
```
Endschalter auf Leichgängigkeit überprüfen, oder Endschalter (Anschlussklemmen und Kabel) durch Elektriker überprüfen bzw. aust
```
```
auschen lassen;
```
```
Service verständigen und rechte I/O-Platine tauschen;( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
0009
```
```
Brandschutzklappe öffnet nicht
```
```
Endschalter-BSK wurde innerhalb 3 min nicht betätigt; sperriger Teil unter BSK-Klappe; Endschalter- oder Motor-BSK defekt; event.Sicherung F23 defekt; Verbindungsleitung zwischen rechter I/O-Platine und linker HS-Platine fehlerhaft;
```
```
Funktion der Brandschutzklappe im Handbetrieb (Nr.5) überprüfen und event. sperrigen Teil unter BSK-Klappe entfernen; Endschalt
```
```
er
```
```
Brandschutzklappe durch Elektriker prüfen lassen (Kontakt muß geschlossen sein); Verbindungsleitung zwischen rechter I/O-Platin
```
```
e (Klemme 34) und
```
```
linker HS-Platine (Klemme 23) überprüfen; Sicherung F23 (für BSK-Motor und Zündung) überprüfen, sollte die Zündung im Handbetri
```
```
eb funktionieren
```
```
ist die Sicherung nicht defekt und es mußder Brandschutzklappenmotor getauscht werden;.Service verständigen und rechte I/O-Platine tauschen;( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
Überlastung des Motors ev. durch Fremdkörper oder elektronischer Motorschutz falsch eingestellt
```
```
Fremdkörper beseitigen, in Wahlschalterstellung Hand Nr.2, 3 oder 4, mit + oder - Taste die jeweilige Schnecke vor oder zurück
```
```
fahren, oder
```
```
abgenützte Schneckengänge erneuern; elektronischen Motorschutz (Parameter R1a bzw. R2a bzw. Q9a) überprüfen; bei Ascheaustragun
```
```
g kann es
```
```
auch von der Schwergängigkeit der Kesselputzeinrichtung oder der automatischen Flugascheaustragung kommen; Elektriker bzw. Serv
```
```
ice
```
```
verständigen und rechte I/O-Platine tauschen;( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
St

örungsmeldungen


## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

Zur Störungsbehebung unbedingt Hauptschalter ausschalten!

```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
0010
```
```
Zündzeit überschritten
```
```
die Rauchgastemperatur ist innerhalb der Zündversuchszeit (Parameter P11) nicht um den eingestellten Wert ( Parameter P5) angestiegen; kein oder zu feuchtes Brennmaterial vorhanden; zuviel Asche/Schlacke im Brennraum; Zündung defekt; Rauchgasfühler steckt nicht im Rauchrohr;
```
```
Brennmaterial kontrollieren und das Zündgerät in Wahlschalter Hand prüfen ob es noch heiß bläst; von Elektriker die Zündungs-Kl
```
```
emmstellen und
```
```
Leitung überprüfen lassen; Montage des Rauchgasfühlers und Klemmstellen (Oxidation der Fühlerenden) überprüfen; Ascheaustragung
```
```
im
```
```
Handbetrieb überprüfen; Service verständigen;
```
```
0011
```
```
minimale Rauchgastemperatur unterschritten
```
```
Im Leistungsbrand sinkt die Rauchgastemperatur für die eingestellte Zeit (Nr.K8) unter den eingestellten Wert (Nr.K7).
```
```
kein oder zu feuchtes Brennmaterial vorhanden oder zu viel Asche oder zu viel Schlacke im Brennraum; Problem beseitigen, Funkti
```
```
on der Motore und
```
```
des Gebläses und der Entaschung im Handbetrieb überprüfen (Wahlschalter auf Hand) oder Brennkammer reinigen
```
```
0012
```
```
Initiator Entaschung
```
```
Ascheaustragung kann die eingestellten Umdrehungen (Nr.Q5 od. Q8) innerhalb von 150 Sekunden nicht erreichen. Initiator defekt, Abstand Initiator-Nocke zu groß. (Werkseinstellung 4mm)
```
```
siehe auch Seite 5 (Ascheaustragung / Wartung / Störung); Funktion der Ascheaustragung im Handbetrieb (Nr.1) überprüfen (die In
```
```
itiator-Anzeige
```
```
muss von 10 mal auf 9 mal usw. herunterzählen); vom Elektriker Klemmen und Leitung prüfen lassen und den Initiator prüfen; Init
```
```
iatorkabel von
```
```
Klemme Nr.63 abklemmen und dazwischen ein Multimeter klemmen, in Wahlschalterstellung Hand Nr.2 mit der Taste +/- die Initiator
```
```
-Nocke zum
```
```
Initiator drehen (Initiator ein, Initiatorlampe leuchtet), Multimeter muss ca.21mA anzeigen und dann die Initiator-Nocke vom In
```
```
itiator weg drehen
```
```
(Initiator aus, Initiatorlampe leuchtet nicht), Multimeter muss ca.1,7mA anzeigen; Initiator tauschen oder Service verständigen
```
```
;
```
```
nur bei HSV70S-100S - siehe: kurzzeitiger Notbetrieb bei HSV70S, 80S, 100S "kein Hardware-Test - Initiator" am Ende der Störun
```
```
gsbeschreibung
```
```
0013
```
```
Überstrom Einschubschnecke
```
```
0014
```
```
Überstrom Raumaustragung
```
```
0015
```
```
Überstrom Aschenaustragung
```
```
0016
```
```
Rauchgasfühler falsch angeschlossen
```
```
Fühler falsch angeschlossen (kann nur bei Inbetriebnahme vorkommen) oder HS-Platine defekt
```
```
Fühler durch Elektriker auf Anschlusspolarität überprüfen; Rauchgasfühler oder linke HS-Platine austauschen;
```
```
0017
```
```
Rauchgasfühler Unterbrechung
```
```
Fühler nicht angeschlossen oder Leitungsunterbrechung
```
```
Fühler anklemmen; Leitung und Klemmstellen kontrollieren; Fühler od. linke HS-Platine tauschen;
```
```
0018
```
```
Kesselfühler Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
Leitungen bzw. Fühler lt. Widerstandswertetabelle (siehe K
```
```
apitel Installateur-Einstellungen) durch Elektriker überprüfen lassen.
```
```
0019
```
```
Kesselfühler Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
Fühler anschließen; Leitung und Klemmstellen kontrollieren; den defekten Fühler (Stecker auf der rechten I/O-Platine) mit einem
```
```
anderen Fühler
```
```
tauschen, kommt eine andere Störung ist der Fühler zu erneuern, kommt die selbe Störung ist die rechte-I/O Platine auszutausche
```
```
n;
```
```
0020
```
```
Boilerfühler 1 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0021
```
```
Boilerfühler 1 Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0022
```
```
Boilerfühler 2 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0023
```
```
Boilerfühler 2 Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0024
```
```
Rücklauffühler Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0025
```
```
Rücklauffühler Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung oder Fühler nicht vorhanden.
```
```
0026
```
```
Außenfühler Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0027
```
```
Außenfühler Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0028
```
```
Vorlauffühler HK1 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0029
```
```
Vorlauffühler HK1 Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0030
```
```
Vorlauffühler HK2 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0031
```
```
Vorlauffühler HK2 Unterbrechung
```
```
Sperriger Teil im Schneckenkanal oder Schneckegänge sind abgenützt. Unterbrechung im Fühler oder in der Leitung
```
```
Fremdkörper beseitigen, in WS-Hand Nr.2, 3 oder 4, mit + oder - Taste die jeweilige Schnecke vor oder zurück fahren (Motorstro
```
```
manzeige
```
```
kontrollieren); eventuell abgenützte Schneckengänge erneuern; bei Ascheaustragung auch Kesselputzeinrichtung und Flugascheaustr
```
```
agung auf
```
```
Leichtgängigkeit prüfen; Fühler anschließen; Leitung und Klemmstellen kontrollieren bzw. die Parametrierung in der Installationsebene überprüfen;Fühler oder Leitung lt. Widerstandswerte (Kapitel Installateur-Einstellungen) durch Elektriker überprüfen lassen;den Stecker des als defekt angezeigten Fühlers (auf der rechten I/O-Platine) mit einem anderen Fühler-Stecker tauschen, kommt
```
```
eine andere
```
```
Störung ist der Fühler defekt und zu erneuern, kommt die selbe Störung ist die rechte I/O-Platine auszutauschen bzw. der Servi
```
```
ce zu verständigen;
```
```
diese Störung kann durch drücken der ENTER-Taste überbrückt werden, jedoch blinkt die Störungsanzeige um den Kunden an die Repa
```
```
ratur zu
```
```
erinnern;
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
```
St
```
```
örungsmeldungen
```

## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

```
Zur Störungsbehebung unbedingt Hauptschalter ausschalten!
```
```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
0032
```
```
Fernbedienung HK1 Kurzschluss
```
```
Kurzschluss in der Fernbedienung oder in der Leitung
```
```
0033
```
```
Fernbedienung HK1 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
0034
```
```
Fernbedienung HK2 Kurzschluss
```
```
Bei Kurzschluss in der Fernbedienung oder in der Leitung
```
```
0035
```
```
Fernbedienung HK2 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
0036
```
```
Rücklaufanhebtemperatur nicht erreicht Rücklaufanhebungspumpe defekt, zu klein, au
```
```
f
```
```
Stufe 1 gestellt. Die ersten 2mal kommt eine Warnung, beim 3mal schaltet die Anlage aus, Fehler muss behoben werden.
```
```
richtige Rücklauf-Fühlerposition überprüfen (siehe Heizungsschema); Pumpe austauschen oder größere Pumpe verwenden bzw. auf grö
```
```
ßte Stufe
```
```
schalten; Rücklaufmischer-Funktion überprüfen (wenn vorhanden); Installateur verständigen;ACHTUNG: beeinträchtigt Kessellebensdauer!
```
```
0037
```
```
Brandschutzklappe schließt nicht
```
```
BSK nicht richtig angeschlossen, Fallschacht verstopft , Klappenmotor klemmt, Klappen-Motor oder -Endschalter defekt
```
```
BSK richtig anschließen (nur bei Inbetriebnahme), evt. seitl. Deckel der Fallstufe entfernen und diese entleeren und BSK im Han
```
```
dbetrieb testen; durch
```
```
Elektriker den BSK-Motor überprüfen bzw. austauschen lassen; Service verständigen und rechte I/O-Platine tauschen;( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
0038
```
```
Anlage zu lange auf Lambda-Stop
```
```
Kontaktfehler der Lambdasonde oder Sicherung F30 oder Lambda-Sonde defekt.
```
```
Lambda-Sonde sehr stark verschmutzt (reinigen), anschließend im Handbetrieb Nr.34 eine Funktionskontrolle durchführen; durch El
```
```
ektriker
```
```
Klemmstellen und Stecker kontrollieren lassen; Sicherung F30 tauschen; Lambda-Sonde austauschen; die Anlage kann überbrückungsw
```
```
eise in der
```
```
Installateur-Einstellungen Nr.D4 auf `ohne Lambda ́ parametriert werden bis die Lambda-Sonde getauscht ist;
```
```
0039
```
```
Batterie leer, bitte tauschen
```
```
Puffer-Batterie für Datum/Uhrzeit wird leer
```
```
Batterie unbedingt während des Betriebes tauschen (
```
```
kein Verlust von Datum/Uhrzeit); wird die Batterie im ausgeschaltetem Zustand gewechselt,
```
```
muss das Datum/Uhrzeit neu eingegeben werden, die Parametrierung geht dabei nicht verloren; auf guten Kontakt des Batteriehalte
```
```
rs achten;
```
```
0040
```
```
Lambda-Sonde defekt
```
```
Kontaktfehler der Lambdasonde oder Sicherung F30 oder Lambda-Sonde defekt.
```
```
diese Störung kann nur nach einem Lambdasonden-Test (Hand Nr.34) oder einer Kalibrierung (Hand Nr.60) auftreten; siehe Nr.0038
```
```
0042
```
```
Unterdruck zu kleinzuerst erscheint die Meldung,nach 3 Minuten kommt Störung
```
```
Die Drehzahlregelung des Saugzugs erreicht den gewünschten Kesselunterdruck nicht.
```
```
Unterdruckmessdose oder Saugzuggebläse defekt; Unterdruckschlauch und Kesselröhrchen durchblasen (siehe Seite 3); Klemmstellen,
```
```
Leitungen
```
```
und Stecker kontrollieren;
```
```
0043
```
```
maximale Füllzeit überschritten
```
```
kein Pelletstransport
```
```
Pelletstransport aus dem Lagerraum überprüfen: kontrollieren ob sich ge
```
```
nügend Pellets im Lagerraum befinden; den Wartungsdeckel an der
```
```
Raumschnecke abschrauben und überprüfen ob sich die Schnecke und die Motorwelle drehen und Pellets gefördert werden; eventuell
```
```
überprüfen ob
```
```
es zu einer Brückenbildungim Lagerraum gekommen ist;
```
```
0044
```
```
Pufferfühler 1 / FremdwärmefühlerKurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0045
```
```
Pufferfühler 1 / FremdwärmefühlerUnterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0046
```
```
Initiator Rostüberwachungnur bei HSV70S, 80S, 100S
```
```
Nach einer Ascheaustragung konnte der Rost nicht geschlossen werden. Rost offen (Fremdkörper), Kesselputzeinrichtung steckt (verteert), Initiator-Rostüberwachung defekt, Abstand Initiator zu groß (Werkseinstellung 2mm)
```
```
siehe Seite 5 (Ascheaustragung / Wartung / Störung); Funktion der Ascheaustragung bzw. der Rostüberwachung im Handbetrieb (Nr.1
```
```
) überprüfen;
```
```
konnte der Rost nicht schließen (Fremdkörper im Rost); steckt die Kesselputz-Einrichtung; ist der Initiator-Rostüberwachung def
```
```
ekt (siehe Initiator-
```
```
Prüfung Störung Nr.12, jedoch mit Klemme Nr.97); ist Abstand Initiator-Nocke richtig (Werkseinstellung 2mm); bei HSV70S-100S si
```
```
ehe: kurzzeitiger
```
```
Notbetrieb bei HSV70S, 80S, 100S "kein Hardware-Test - Initiator" am Ende der Störungsbeschreibung
```
```
0047
```
```
Pufferfühler 2 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0048
```
```
Pufferfühler 2 Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0062
```
```
GSM-Modul nicht angeschlossen
```
```
Unterbrechung der Flachbandkabelverbindung, des GSM-Verbindungskabels oder der Netzzuleitung
```
```
Flachband- bzw. GSM-Kabelverbindung prüfen und gegebenenfalls tauschen; Netzzuleitung (230VAC) zum GSM-Modul überprüfen; GSM-Mo
```
```
dul
```
```
austauschen
```
```
0063
```
```
GSM-Modul, Fehler im Modul
```
```
interne Verbindung zwischen GSM-Steuermodul und GSM-Sendemodul defekt
```
```
bei Kurzschluss: Klemmstellen überprüfen; der Widerstandsbereich der Fernbedienung muss in Stellung "Uhr" zwischen 3340 Ohm undsiehe Nr.0020 bis 0031Verbindung kontrollieren sonst GSM-Modul austauschen
```
```
3626 Ohm
```
```
liegen (Raumtemperatur zwischen 5°C und 25°C);bei Unterbrechung: Fernbedienung anschließen; Leitung und Klemmstellen kontrollieren bzw. die Parametrierung Nr.A6 (bzw. A16, A
```
```
26, A36, A46,
```
```
A56) in den Installateur-Einstellungen überprüfen; sonst die Fernbedienung oder die rechte I/O-Platine (bzw- HK-Modul) austausc
```
```
hen bzw.
```
```
den Service verständigen;diese Störung kann durch drücken der ENTER-Taste überbrückt werden, jedoch blinkt die Störungsanzeige um den Kunden an die Repa
```
```
ratur zu
```
```
erinnern; siehe Nr.0020 bis 0031
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
St

örungsmeldungen


## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

Zur Störungsbehebung unbedingt Hauptschalter ausschalten!

```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
0064
```
```
GSM-Modul, keine SIM-Karte
```
```
im GSM-Sendemodul befindet sich keine SIM-Karte oder PIN-Abfrage nicht deaktiviert
```
```
SIM-Karte einsetzen bzw. PIN-Abfrage deaktivieren
```
```
0065
```
```
GSM-Modul, kein Empfang
```
```
GSM-Modul konnte SMS nicht senden weil da
```
```
s
```
```
Guthaben auf der SIM-Karte aufgebraucht ist oder keine Verbindung zum Netzbetreiber hergestellt werden konnte
```
```
Guthaben der SIM-Karte prüfen und gegebenenfalls aufladen bzw. gesperrte SIM-Karte vom Netzbetreiber freischalten lassen; GSM-E
```
```
mpfang mit
```
```
Handy vom gleichen Netzbetreiber prüfen und eventuell Antenne besser positionieren bzw. Antenne nach außen verlängern;
```
```
0066
```
```
GSM-Modul Software falsche Version
```
```
die Eprom-Version im GSM-Steuermodul und in der Kesselbedieneinheit passen nicht zusammen
```
```
zusammenpassende Eprom-Versionen einbauen oder GSM-Modul austauschen
```
```
0067
```
```
Fehler Parametersatz,Parameter prüfen
```
```
internen Fehler im Parameterspeicher aufgetreten
```
```
Paramtereinstellungen überprüfen und richtig stellen, bei erneutem Fehler Kesselbedieneinheit austauschen
```
```
0080
```
```
Übertemperatur Brennstofflager
```
```
Temperatur im Brennstofflagerraum zu hoch. beim Ansprechen der Warneinrichtung ist der Brennst
```
```
offlagerraum auf diverse Erwärmungen zu kontrollieren und gegebenenfalls weitere Maßnahmen
```
```
zu treffen (Feuerwehr verständigen)
```
```
0081
```
```
Fühler TÜB Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0082
```
```
Fühler TÜB Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0083
```
```
Übertemperatur Einschubschnecke
```
```
Temperatur an der Einschubschnecke zu hoch, weil Kessel oder Rauchrohr verschmutz
```
```
t
```
```
ist oder ein Rückbrand erfolgte
```
```
den Kessel und das Rauchrohr auf Verschmutzung überprüfen und gegebenenfalls reinigen; bei einem Rückbrand ist die Dichtheit de
```
```
r
```
```
Brandschutzklappe zu überprüfen; b
```
```
ei HSV70S, 80S, 100S
```
```
den Schlauch an der Unterdruckdose abziehen und das Kesselröhrchen mit dem Mund
```
```
durchblasen bzw. Saugzugventillator überprüfen;
```
```
0084
```
```
Fühler ETÜ Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0085
```
```
Fühler ETÜ Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0086
```
```
TÜB Fühler in Installateurebene D21 aktivieren
```
```
TÜB Fühler angeschlossen jedoch nicht parametriert.
```
```
wird ein TÜB-Fühler angeschlossen ist dieser auch in der Installatuerebene (D21) zu parametrieren;
```
```
0090
```
```
I/O-Platine falsche Version
```
```
die eingebaute EPROM-Version und die I/O-Platine sind nicht kompatibel
```
```
I/O-Platine der Version I/O 24.0 (mit blauem Aufkleber) einbauen
```
```
0100
```
```
Datenübertragung zumHeizkreismodul 1
```
```
keine Verbindung zum Heizkreismodul 1
```
```
Adressschalter am Heizkreismodul auf "1" stellen; Busverdrahtung und Netzanschluss am Hei
```
```
zkreismodul 1 prüfen; Heizkreismodul 1 austauschen
```
```
0101
```
```
ADC-Fehler auf Heizkreismodul 1
```
```
Temperaturmessung am Heizkreismodul 1
```
```
Heizkreismodul 1 austauschen
```
```
0102
```
```
Nulld.-Fehler Heizkreismodul 1
```
```
Ansteuerung Ausgänge im Heizkreismodul 1 defekt
```
```
Heizkreismodul 1 austauschen
```
```
0103
```
```
Boilerfühler 3 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0104
```
```
Boilerfühler 3 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0105
```
```
Boilerfühler 4 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0106
```
```
Boilerfühler 4 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0107
```
```
Vorlauffühler 3 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0108
```
```
Vorlauffühler 3 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0109
```
```
Vorlauffühler 4 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0110
```
```
Vorlauffühler 4 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0111
```
```
Fernbedienung HK3 Kurzschluss
```
```
Kurzschluss in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0112
```
```
Fernbedienung HK3 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031siehe Nr.0020 bis 0031 siehe Nr.0020 bis 0031
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
```
St
```
```
örungsmeldungen
```

## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

```
Zur Störungsbehebung unbedingt Hauptschalter ausschalten!
```
```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
0113
```
```
Fernbedienung HK4 Kurzschluss
```
```
Kurzschluss in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0114
```
```
Fernbedienung HK4 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0120
```
```
Datenübertragung zumHeizkreismodul 2
```
```
keine Verbindung zum Heizkreismodul 2
```
```
Adressschalter am Heizkreismodul auf "2" stellen; Busverdrahtung und Netzanschluss am Hei
```
```
zkreismodul 2 prüfen; Heizkreismodul 2 austauschen
```
```
0121
```
```
ADC-Fehler auf Heizkreismodul 2
```
```
Temperaturmessung am Heizkreismodul 2 defekt
```
```
Heizkreismodul 2 austauschen
```
```
0122
```
```
Nulld.-Fehler Heizkreismodul 2
```
```
Ansteuerung Ausgänge im Heizkreismodul 2 defekt
```
```
Heizkreismodul 2 austauschen
```
```
0123
```
```
Boilerfühler 5 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0124
```
```
Boilerfühler 5 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0125
```
```
Boilerfühler 6 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0126
```
```
Boilerfühler 6 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0127
```
```
Vorlauffühler 5 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0128
```
```
Vorlauffühler 5 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0129
```
```
Vorlauffühler 6 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0130
```
```
Vorlauffühler 6 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0131
```
```
Fernbedienung HK5 Kurzschluss
```
```
Kurzschluss in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0132
```
```
Fernbedienung HK5 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0133
```
```
Fernbedienung HK6 Kurzschluss
```
```
Kurzschluss in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0134
```
```
Fernbedienung HK6 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0200
```
```
Software falsche Version
```
```
Kesselbedieneinheit und dig.Fernbedienungen haben nicht die gleiche Softwareversion
```
```
Kesselbedieneinheit und digitale Fernbedienungen mit gleicher Softwareversion (gleiche EPROM-Version) ausstatten
```
```
0201
```
```
kein Kesselmodul od. CAN unterbrochen keine Busverbindung zum Kessel
```
```
keine Kesselbedieneinheit parametriert; Spannungsversorg
```
```
ung am Kessel prüfen; Busverdrahtung prüfen oder digitale Fernbedienung austauschen
```
```
0202
```
```
gleiche Modulkonfiguration bereits am Bus
```
```
dig.Fernbedienungen sind auf gleichen Heizkreis eingestellt
```
```
den Parameter Z2 auf der digitalen Fernbedienung richtig stellen
```
```
0211
```
```
Digitale Fernbedienung 1 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK1
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
0212
```
```
Digitale Fernbedienung 2 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK2
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
0213
```
```
Digitale Fernbedienung 3 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK3
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
0214
```
```
Digitale Fernbedienung 4 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK4
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
0215
```
```
Digitale Fernbedienung 5 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK5
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
St

örungsmeldungen


## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

Zur Störungsbehebung unbedingt Hauptschalter ausschalten!

```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
0216
```
```
Digitale Fernbedienung 6 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK6
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
4000
```
```
Sicherung digitale Eingänge defekt
```
```
Sicherung F24 defekt, Kurzschluss bei digitalen Eingänge.
```
```
Kurzschluss durch Elektriker beseitigen: STB, Endschalter Deckel, Endschalter Vergaser, Initiator Ascheaustragung, Endschalter
```
```
Brandschutzklappe
```
```
bzw. Füllstandsmelder; Sicherung F24 wechseln (siehe Aufkleber rechte Plexiglasabdeckung); sonst Service verständigen;
```
```
4002
```
```
I/O-Platine Sicherung F23 defekt
```
```
Sicherung F23 defekt, Kurzschluss oder Überlastung bei Zündgerät, Brandschutzklappe oder Pelletssaugturbine
```
```
Kurzschluss durch Elektriker beseitigen: Zündgerät (Gebläse, Heizung), Brandschutzklappe oder Pelletssaugturbine überprüfen; Si
```
```
cherung F23
```
```
wechseln (siehe Aufkleber rechte Plexiglasabdeckung); sonst Service verständigen;
```
```
5000..5007 Elektronik
```
```
--------------
```
```
Service verständigen; linke Hauptstrom-Platine austauschen
```
```
5010
```
```
Hauptstrom-Platine Sicherung F30 defekt
```
```
Sicherung F30 defekt, Kurzschluss oder Überlast bei Lambda-Sondenheizung
```
```
Kurzschluss durch Elektriker beseitigen: Lambda-Sondenheizung, Sicherung F30 wechseln (siehe Aufkleber linke Plexiglasabdeckung
```
```
);
```
```
sonst Service verständigen;
```
```
5021
```
```
Phasenfolge Netzzuleitung falsch
```
```
die Phasen L1/L2/L3 sind in der Reihenfolge vertauscht
```
```
Elektriker verständigen und Phasenfolge richtig stellen (Phase L2 mit L3 der Netzzuleitung vertauschen); danach muss im Handbet
```
```
rieb unbedingt die
```
```
Drehrichtung der Einschubschnecke, Raumaustragungsschnecke sowie Ascheaustragung(en) überprüft werden!
```
```
5040 oder
```
```
5046
```
```
Netzrelais schaltet nicht
```
```
L1, L2 und L3 werden für die Versorgung der Drehstrommotorausgänge nicht durchgeschaltet, Netzrelais kann nicht eingeschaltet werden, Hauptstromplatine defekt
```
```
Elektriker verständigen! Verbindungsleitung zwischen rechte I/O- u. linke Hauptstromplatine prüfen (230VAC zwischen Klemme 24
```
```
u. 26, linke Plati
```
```
n
```
```
unterhalb vom Netzrelais). Verbindung zwischen Klemme 24 u. 33 muss vorhanden sein (sonst Netzrelais defekt), sonst Service ve
```
```
rständigen, linke
```
```
Hauptstrom-Platine austauschen.(kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
5041
```
```
L2 und L3 fehlen bei der Netzzuleitung
```
```
Unterspannung bei L2 und L3. Ausfall der Stromversorgung Sicherung im Zählerkasten defekt.
```
```
5042
```
```
Kombination Fehler 5040 u. 5043
```
```
siehe Fehler 5040 und 5043
```
```
5043
```
```
L3 fehlt bei der Netzzuleitung
```
```
Unterspannung oder Ausfall von L3 der Netzzuleitung
```
```
5044
```
```
Kombination Fehler 5040 u. 5045
```
```
siehe Fehler 5040 und 5045
```
```
5045
```
```
L2 fehlt bei der Netzzuleitung
```
```
Unterspannung oder Ausfall von L2 der Netzzuleitung, Hauptstromplatine defekt
```
```
Netzzuleitung und Absicherung der Netzzuleitung durch Elektriker überprüfen. sonst Service verständigen, linke Hauptstrom-Plati
```
```
ne austauschen.
```
```
( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" Seite 28 unten)
```
```
5100..5107 Elektronik
```
```
--------------
```
```
5110..5117 Elektronik
```
```
--------------
```
```
5120..5127 Elektronik
```
```
--------------
```
```
5130
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F11, F12 und F13 defekt
```
```
5131
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F12 und F13 defekt
```
```
5132
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F11 u. F13 defekt
```
```
5133
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F13 defekt
```
```
5134
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F11 und F12 defekt
```
```
5135
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F12 defekt
```
```
5136
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F11 defekt
```
```
5140
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F14, F15 und F16 defekt
```
```
5141
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F15 und F16 defekt
```
```
5142
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F14 u. F16 defekt
```
```
5143
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F16 defekt
```
```
5144
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F14 und F15 defekt
```
```
5145
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F15 defekt
```
```
Service verständigen; linke HS-Platine austauschenentsprechende Sicherungen überprüfen und eventuell wechseln (siehe Aufkleber) oder Motorkabel überprüfen;den Stecker des als defekt angezeigten Motors ( auf der HS - Platine) mit einem anderen Motor-Stecker tauschen, kommt eine and
```
```
ere Störung ist
```
```
der Motor oder die Leitung zu erneuern, kommt die selbe Störung ist die linke HS - Platine auszutauschen bzw. der Service zu ve
```
```
rständigen.
```
```
Netzzuleitung und Absicherung der Netzzuleitung durch Elektriker überprüfen. sonst Service verständigen, linke Hauptstrom-Plati( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
ne austauschen.
```
```
( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
```
St
```
```
örungsmeldungen
```

## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

```
Zur Störungsbehebung unbedingt Hauptschalter ausschalten!
```
```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
5146
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F14 defekt
```
```
5150
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F17, F18 und F19 defekt
```
```
5151
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F18 und F19
```
```
5152
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F17 u. F19
```
```
5153
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F19 defekt
```
```
5154
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F17 und F18 defekt
```
```
5155
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F18 defekt
```
```
5156
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F17 defekt
```
```
5160..5167 Elektronik
```
```
--------------
```
```
5170..5177 Elektronik
```
```
--------------
```
```
5180..5187 Elektronik
```
```
--------------
```
```
5200..5207 Elektronik
```
```
--------------
```
```
5210..5217 Elektronik
```
```
--------------
```
```
5220..5227 Elektronik
```
```
--------------
```
```
5230..5237 Einschubmotor läuft nicht
```
```
Sicherungen F11, F12 und F13 defekt, L1 des Motoranschlusskabelist nicht angeschlossen, Nulleiter ist nicht mit dem Motor-Sternpunkt verbunden, HS-Platine(Elektronik) defekt
```
```
5240..5247 Raumaustragungsmotor läuft nicht
```
```
Sicherungen F14, F15 und F16 defekt, L1 des Motoranschlusskabelist nicht angeschlossen, Nulleiter ist nicht mit dem Motor-Sternpunkt verbunden, HS-Platine(Elektronik) defekt
```
```
5250..5257 Ascheaustragungsmotor läuft nicht
```
```
Sicherungen F17, F18 und F19 defekt, L1 des Motoranschlusskabelist nicht angeschlossen, Nulleiter ist nicht mit dem Motor-Sternpunkt verbunden, HS-Platine(Elektronik) defekt
```
```
5300
```
```
Primärluftgebläse läuft nicht oder läuft dauernd
```
```
5301
```
```
Rücklaufanhebepumpe läuft nicht oder läuft dauernd
```
```
5302
```
```
Primärluftgebläse oder Rücklaufanhebepumpe läuft nicht oder läuft dauernd
```
```
5304
```
```
Saugzuggebläse läuft nicht oder läuft dauernd (bei HSV 70S, 80S, 100S)
```
```
Kurzschluss bei Saugzuggebläse oder Sicherung F40 defekt oder Verbindung zum Saugzuggebläse unterbrochen oder HS-Erweiterungsplatine defekt oder Parameter Kesseltyp falsch
```
```
bei aufgesteckter HS-Erweiterungsplatine die Sicherung F40 wechseln (siehe Aufkleber) oder Verbindung zum Gebläse herstellen; H
```
```
S-
```
```
Erweiterungsplatine tauschen; (kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung) bz
```
```
w. Parameter Z1
```
```
(Kesseltyp) überprüfen und richtig stellen;
```
```
6000
```
```
Fehler Datenübertragung
```
```
Fehler in der Software (Treiber)
```
```
Service verständigen
```
```
6001
```
```
Datenübertragung zu allen Platinen defekt
```
```
Flachbandkabelverbindung oder Platinen defekt
```
```
Service verständigen; Flachbandkabelverbindung, Bedieneinheit, rechte I/O-Platine (incl. Busconverter für SM-Modul wenn vorhand
```
```
en) oder linke HS-
```
```
Platinen (vordere und hintere bei HSV70S-100S) tauschen
```
```
Kurzschluss bei Primärluftgebläse oder Rücklaufanhebepumpe, Sicherung F10 defekt oder Verbindung zum Gebläse/zur Pumpe unterbrochen oder HS-Platine defekt
```
```
Service verständigen; linke HS-Platine austauschenKurzschluss bei Primärluftgebläse oder Rücklaufanhebepumpe entfernen; Sicherung F10 überprüfen und eventuell wechseln (siehe Au
```
```
fkleber);
```
```
Verbindung zum Motor herstellen; kann der Fehler dadurch nicht behoben werden oder läuft das Gebläse bzw. die Pumpe dauernd, is
```
```
t die linke HS-
```
```
Entsprechende Sicherungen überprüfen und eventuell wechseln (siehe Aufkleber) oder Motorkabel überprüfen.Den Stecker des als defekt angezeigten Motors ( auf der HS - Platine) mit einem anderen Motor-Stecker tauschen, kommt eine andPlatine zu tauschen bzw. der Service zu verständigen; (kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung)
```
```
ere Störung ist
```
```
der Motor oder die Leitung zu erneuern, kommt die selbe Störung ist die linke HS-Platine auszutauschen bzw. der Service zu vers
```
```
tändigen;
```
```
( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )entsprechende Sicherungen überprüfen und eventuell wechseln (siehe Aufkleber); L1 des Motorkabels überprüfen;Nulleiter am Motor-Sternpunkt bzw. an der Nulleiterschiene anschließen (unbedingt 5-adriges Kabel verwenden!);den Stecker des als defekt angezeigten Motors (auf der linken HS - Platine) mit einem anderen Motor-Stecker tauschen, kommt ein
```
```
e andere Störung
```
```
ist der Motor oder die Leitung zu erneuern, kommt die selbe Störung ist die linke HS-Platine auszutauschen bzw. der Service zu
```
```
verständigen;
```
```
(kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung)
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
St

örungsmeldungen


## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

Zur Störungsbehebung unbedingt Hauptschalter ausschalten!

```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
6002
```
```
Datenübertragung zur linken HS-Platine Sicherung F20 oder linke HS-Platine defekt,
```
```
oder Flachbandkabelverbindung oder Bedieneinheit defekt
```
```
ist die Sicherung F20 defekt (grüne Lampe H2 auf linker HS-Platine leuchtet nicht), dann neue Sicherung einsetzen, sonst linke
```
```
HS-Platine,
```
```
Flachbandkabel oder Bedieneinheit tauschen; war die Sicherung F20 defekt bzw. nach HS-Platinentausch sofort die Lambdasondenhei
```
```
zung in
```
```
Wahlschalter Hand Nr.34 mit Messgerät prüfen dh. die + Taste drücken und zwischen Klemme 16 und 17 die Spannung (Soll 5 - 12 VA
```
```
C) und die
```
```
Stromaufnahme (Soll 1,0 - 3 A AC) messen; ist der Wert unter 5 VAC oder über 4 A AC ist die Lambdasonde defekt und muss getausc
```
```
ht werden; die
```
```
Anlage kann Überbrückungsweise in der Installateur-Einstellungen Nr.D4 auf " ohne Lambda" parametriert werden bis die Sonde get
```
```
auscht ist;
```
```
6003
```
```
Datenübertragung zur unteren (teilbestückten) HS-Platinenur bei HSV70S, 80S, 100S
```
```
Flachbandkabelverbindung oder untere (teilbestückten) HS-Platine defekt
```
```
Service verständigen; untere (teilbestückte) linke HS-Platine austauschen
```
```
6004
```
```
Datenübertragung zur SM-Platine
```
```
Busconverter Platinen, rechte I/O-Platine oder SM-Platine defekt; Buskabel zum SM-Modul unterbrochen; Stromversorgung SM-Modul unterbrochen
```
```
Service verständigen; Busconverter Platinen (auf der rechten I/O-Platine oder auf dem SM-Platine) tauschen; Buskabel zum SM-Mod
```
```
ul überprüfen;
```
```
Stromversorgung des SM-Moduls überprüfen
```
```
6101
```
```
Software-Version rechte I/O-Platine falsch
```
```
rechte I/O-Platine ist zur verwendeten Software nicht kompatibel
```
```
Service verständigen, I/O-Platine austauschen
```
```
6102
```
```
Software-Version linke HS-Platine falsch linke HS-Platine ist zur verwendeten Software
```
```
nicht kompatibel
```
```
Anlagenkonfiguration überprüfen (Parameter Z1 - einphasige oder dreiphasige Ausführung); Service verständigen; HS-Platine austa
```
```
uschen
```
```
6103
```
```
Software-Version der unteren (teilbestückten) HS-Platine falschnur bei HSV70S, 80S, 100S
```
```
teilbestückte HS-Platine ist zur verwendeten Software nicht kompatibel
```
```
Service verständigen; teilbestückte HS-Platine austauschen
```
```
6104
```
```
Software-Version SM-Platine falsch
```
```
SM-Platine ist zur verwendeten Software nicht kompatibel
```
```
Service verständigen; SM-Platine austauschen
```
```
6200-6207 L3 erkannt, Kesseltype prüfen
```
```
an einem oder mehreren Motorabgängen ist die Phase L3 belegt obwohl eine einphasig Anlage parametriert wurde
```
```
Anlagenkonfiguration überprüfen (Parameter Z1 - einphasige oder dreiphasige Ausführung), bei einphasiger Ausführung darf an der
```
```
HS-Platine
```
```
(Klemmen 9,12,15) nichts angeschlossen werden; Service verständigen; HS-Platine austauschen
```
```
9999
```
```
Elektronik
```
```
Fehler in der Software (Treiber)
```
```
Service verständigen
```
```
0000
```
```
Fehlerpuffer initialisiert
```
```
kein Problem, nur für Protokollzwecke
```
```
1000
```
```
Neustart der Hardware
```
```
kein Problem, nur für Protokollzwecke
```
```
kurzzeitiger Notbetrieb "kein Hardware-Test"
```
```
:Sollte der Fehler eindeutig auf einen Defekt auf der Platine zurückzuführen sein, das heißt die angeschlossenen Komponenten funktionieren einwan
```
```
dfrei, dann kann die Steuerung im kurzzeitigem Notbetrieb
```
```
(bis der Service eintrifft) ohne Hardware-Test betrieben werden.
```
```
1.
```
```
Die Steuerung mittels seitlichem Hauptschalter ausschalten.
```
```
2.
```
```
Die linke untere "Leer"-Taste gedrückt halten, während der Hauptschalter wieder eingeschaltet wird. In der vierten Zeile des
```
```
Display ́s erscheint die Meldung "keine Hardware-Test". Sobald diese Meldung zu lesen ist kann die Taste losgelassen werden und die Steuerung führt k
```
```
einen Selbsttest mehr durch (aber nur bis zur nächsten Stromunterbrechung).Weiters müssen die
```
```
defekten Komponenten im Handbetrieb auf ihre richtige Funktion überprüft werden, um weitere Schäden ausschließen zu können! kurzzeitiger Notbetrieb "kein Hardware-Test - Initiator" bei HSV70S, 80S, 100S für die Störungen Nr.12 und Nr.46
```
```
:
```
```
Sollte der Fehler nicht behebbar sein, kann bei geschlossenem Rost ein Notbetrieb (bis der Service eintrifft) aktiviert werden.1. in Wahlschalterstellung Hand Nr.2 (Störung mit "Enter"quitieren) und mit der + bzw. - Taste kontrollieren das der Rost geschlo
```
```
ssen ist.
```
2. die linke untere "Leer"-Taste kurz drücken ("keine Hardware-Test-Initiator") die Anlage geht auf "Notbetrieb" und führt ab jet

```
zt 48 Stunden keinen Initiatortest und keine Entaschung mehr durch.
```
```
Die Anzeige "Notbetrieb" steht blinkend am Display und zählt von 48 Stunden nach unten. Nach der Reparatur unbedingt Hauptschal
```
```
ter aus- und wieder einschalten - Notbetrieb wird beendet und Rostüberwachung ist wieder aktiv.
```
```
keine Maßnahmen erforderlich; tritt diese Meldung sehr häufig auf ist der Elektriker zu verständigen (sehr viele Stromausfälle,
```
```
schlechte Klemmstelle
```
```
in der Netzzuleitung, Verbindungen zw. HS und I/O-Platine sowie sämtliche Flachbandkabelverbindungen überprüfen)
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
```
St
```
```
örungsmeldungen
```

HARGASSNER Hackgut-Pellets-Heizung

## VVerbrennungsstörung Nr. 0029erbrennungsstörung Nr. 0029

```
mögliche Ursachen:
```
- Zwischenbehälter leer......................................... defekter Füllstandsmelder (falsche oder zu wenig Saugzeiten bei RAS)
- Brückenbildung im Zwischenbehälter.................. Fremdkörper od. zuviel Staub im Zwischenbehälter
- Einschubmotor läuft retour................................... Einschubmotor defekt (Kondensator)
- Brennraum überfüllt............................................ Zündung defekt
    Um die Ursache festzustellen bzw. beheben zu können, müssen Sie wie folgt vorgehen:
    1.
    2.

```
3.
```
```
a.
```
```
b.
```
```
c.
```
```
Brennkammer überfüllt :
```
```
Ihre Pelletsanlage ist mit einer automatischen Verbrennungsüberwachung mittels Lambdasonde ausgestattet.
Eine Verbrennungsstörung liegt vor wenn der CO²-Wert länger als 5min (Service-Par.Nr.S5) unter 5% (Service-
Par.Nr. S4) liegt dh. entweder keine Pellets gefördert werden oder die Zündung des Brennmaterials
fehlgeschlagen hat. Es wird die "Störung Nr.0029 Verbrennungsstörung" angezeigt.
```
```
Bei Direktschnecken den Wartungsdeckel der Raumschnecke öffnen. Wenn das Übergangsstück leer ist,
in der Wahlschalterstellung Hand Nr.7a die Füllstandsmeldung (leer/voll) sowie am Füllstandsmelder selbst
die orange Leuchtdiode wie folgt überprüfen: wird am Display "voll" angezeigt und am Füllstandsmelder ist
kein oranges Licht erkennbar, so ist der Füllstandsmelder defekt, abgesteckt oder das Kabel ist
unterbrochen(Steckersitz überprüfen, Klemme 14 und 15 kontrollieren, Kabel optisch auf Beschädigungen etc. prüfen). Ist
kein Fehler feststellbar muss der Füllstandsmelder getauscht werden. Nach der Störungsbehebung müssen
die Raumschnecke und die Einschubschnecke neu befüllt werden (siehe Punkt c. "Füllen").
Es sind Pellets im Zwischenbehälter, die Einschubschnecke, der Kettenantrieb und die Zellradschleuse
drehen sich, aber es werden keine Pellets gefördert:
Die Pellets fallen aufgrund eines Fremdkörpers oder einer extrem hohen Staubablagerung im
Zwischenbehälter nicht nach. Den oberen Deckel abschrauben und die Pellets von Hand entleeren. Den
event. vorhandenen Fremdkörper entfernen bzw. bei extrem hohen Staubablagerungen muss die Pellets-
Qualität mit dem Pellets-Lieferanten abgeklärt werden. Dann müssen der Zwischenbehälter und die
Einschubschnecke neu befüllt werden (siehe Punkt c "Füllen").
Füllen:in Wahlschalterstellung HAND Nr. 7 bzw. Nr.7a die automatische Pelletsförderung mit der +Taste
starten, Pellets werden automatisch in den Zwischenbehälter gefördert bis er voll ist. Dann in
Wahlschalterstellung HAND Nr. 4 (Einschubschnecke) die +Taste solange gedrückt halten bis die Pellets
auf das Kontrollblech fallen (bei vollkommen leerer Schnecke dauert es ca. 3min) Dann auf
Wahlschalterstellung "Auto" schalten und die Pelletsanlage starten.
```
```
Wurde der Fehler behoben oder kein Fehler gefunden, in Wahlschalterstellung "Auto", die
Störung mit "ENTER" quittieren oder die Anlage kurz stromlos schalten.
ACHTUNG: Die Prüfung Nr.2 muss durchgeführt werden sonst startet die Heizung nicht!
```
```
In Wahlschalterstellung HAND Nr.4 solange die +Taste drücken, bis die Einschubschnecke startet (gleichzeitig
öffnet auch der Schieberost) und kontrollieren, ob Pellets gefördert werden.
```
```
Aschenlade entnehmen und Kontrollblech einschieben.
Die Störungsanzeige durch drücken der "Enter" Taste bestätigen (Anzeige blinkt). In Wahlschalterstellung
HAND Nr.2 solange die +Taste drücken, bis der Schieberost komplett geöffnet ist. Dann kontrollieren sie,
ob die Brennkammer mit Pellets überfüllt war, wenn ja, dann weiter mit Punkt "Brennkammer überfüllt".
```
```
Pellets werden gefördert:
```
```
keine Pelletsförderung:
Überprüfen Sie ob Pellets im Zwischenbehälter sind:
Bei Sauganlagen durch klopfen auf den Zwischenbehälter (oder mit einer Taschenlampe durch die
Schaulöcher am Deckel). Es sind keine Pellets im Zwischenbehälter: Füllstandsmelder auf seine Funktion
(voll = Licht leuchtet, leer = Licht ist aus) überprüfen. Es müssen der Zwischenbehälter und die
Einschubschnecke neu befüllt werden (siehe Punkt c. "Füllen").
```
```
In Wahlschalterstellung "Auto" die Pelletsanlage starten und den Einschubmotor (Kettenantrieb) überprüfen
ob er immer nach vor dreht. Dreht der Antrieb zeitweise auch zurück, so hat der Einschubmotor eine
Funktionsstörung und muss bei nächster Gelegenheit getauscht werden.
```
```
Das grüne Zündgebläse aus der Halterung herausziehen (Klemmschraube lockern) und in
Wahlschalterstellung HAND Nr. 8 durch drücken der +Taste die Zündung überprüfen, ob sie läuft (sonst
Zündung erneuern) bzw. überprüfen, ob heiße Luft ausströmt ( sonst Heizelement der Zündung erneuern).
```
40 HARGASSNER Hackgut-Pellets-Heizung

Verbrennungsst

örung


## PPlatinen- u. Sicherungsplanlatinen- u. Sicherungsplan

```
Platinen, Sicherungsplan
```
```
F11
```
```
Hauptstromplatine
```
```
L1
```
```
T 2,5 A
Einschub
L1
```
```
230VAC
```
```
Lambda
1234
```
```
T 2,5 A
```
```
F10
```
```
Rücklaufanhebep.
NiCrNi
```
```
Primärluftgeb.
```
```
15
```
```
F17
```
```
Ascheaustr.
L3
```
```
400VAC
```
```
F14
```
```
L1
```
```
T 2,5 A
Raumaustr.
```
(^56) 400VAC 789
F13
T 2,5 A
L2
L3
T 2,5 A
Motor
L1 L1
F12
L2
L3
400VAC
101112 1314
F16
T 2,5 A
Motor
L1L2L3
F15
L2
T 2,5 A
L1 L2
L3
defekte Sicherung wird am Display angezeigt!
400VAC
L2
Netz
12VAC
16171819
Motor
T 2,5 AT 2,5 A
F18
L1 L2
T 2,5 A
NL1
L3
F19
202122
L3PE
F30
T 3,15ALambda
F20
H2
H1
grüne Lampe muß blinken! T 315 mANetzteil
grüne Lampe H2 leuchtet,
Sicherung F20 ist in Ordnung
T 2 A
T 315 mA
T 2,5 A
T 2,5 A
T 2,5 A
T 3,15 A
T 10 A
Reservesicherungen
Steuerung Type
HARGASSNER
HSV 30 -100
T 6,3 A
Nennfrequenz 50HZ
Nennspannung 400VAC

#### SCHALTSCHRANK LAMBDA-HATRONIC

```
Haupt-
schalter
```
```
Klemmleiste Erdung
```
```
Klemmleiste Nullleiter
```
```
STECKERLEISTE Nr. 35 - 138
```
```
Kabelkanal
```
```
Kabelkanal
```
```
HAUPTSTROM-PLATINE I/O-PLATINE
```
```
STECKERLEISTE Nr. 1 - 22
```
```
L1L2L3NPE
```
```
Zuleitung
```
```
Brandschutzklappe od. Pelletssauger, Zündgerät
```
```
T10A
```
```
F25/T6,3A: Pumpen, Mischer, Störlampe, Hupe-TÜB
```
```
3536373839404142434445 46 4847 49^505152535455565758596061626364 65 66^6768697071727374757677787980
```
```
120121122123124
```
```
125126
```
```
127128
```
```
129130
```
```
131132
```
```
133134
```
```
135136
8182 137138
```
```
BSK /ZündgebläseZündgheizungFL-Pumpe1Boilerpumpe1Pumpe HK1Mischer 1 aufMischer 1 zuPumpe HK2Mischer 2 aufMischer 2 zuStörl./ext.P./FL-Pumpe2STBES-DeckelES-VergaserInit. Ascheaustr.ES BSK /KesselfühlerBoilerfühler 1AußenfühlerVorlauffühler HK1Vorlauffühler HK2FR25-1FR25-2RL-Fühler
```
```
alle Ausgänge 230VAC alle Eingänge 230VAC Fühler
```
```
Pufferp/HKVRL-Mischer aufRL-Mischer zu
BP2/FLP2/ext.P.
```
```
Hupe-TÜB
```
```
Fühler
```
```
Externer HK 230VAC
```
```
Pelletssauger Füllstandsme.
```
```
F21
```
```
F23
```
```
grüne Lampe H10 muß blinken
```
```
Sicherung F21 ist in Ordnunggrüne Lampe H11 leuchtet, grüne Lampe H12 leuchtet,
Sicherung F21 ist in Ordnung
```
```
Sicherung F21/315mA Netzteil
```
```
F25
```
```
F24
```
```
I/O Platine
defekte Sicherung wird am Display angezeigt!
```
```
T2A
```
```
TÜB-Fühler
ETÜ-Fühler
ATW-Fühler
Boilerfühler 2
Pufferfühler 2
Pufferf.1/FW-F.
LED FR25-1/2Störmelde- +
```
-

```
Dig.Eingänge
```
```
0039
```
```
V5.0.. (blau)
```
```
Bei den Ausführungen HSV 70-100 wird diese Platinean der oben markierten Stelle aufgesteckt
```

## PParameter-Listearameter-Liste

Parameter-Liste

```
Schema Datum:
Nr. EPROM:
............ Unterschrift :
Kundenparameter
Beschreibung Werk Ist Ist
Nr. 1 Boiler 1 Tagesuhr EIN 17:00 00:00
AUS 20:00 00:00
bei Parametrierung von "Wochen-Uhr" (Menüpunkt Nr. D9 in den Installateureinstellungen)
Nr.1a Boiler 1 Mo Di Mi Do Fr Sa So
EIN 17:00 00:00
AUS 20:00 00:00
Nr.1b Boiler 1 alles aus
Nr. 2 Boiler 1 Solltemperatur 60°
Nr. 3 Heizkreis 1 Tagesuhr EIN 06:00 15:00
AUS 09:00 22:00
bei Parametrierung von "Wochen-Uhr" (Menüpunkt Nr. D9 in den Installateureinstellungen)
Nr.3a Heizkreis 1 Mo Di Mi Do Fr Sa ...
EIN 06:00 15:00
AUS 09:00 22:00
Nr.3b Heizkreis 1 .........................So EIN
06:00 00:00
AUS 22:00 00:00
Nr. 4 Heizkreis 1 Tages-Raumtemp. 20°
Nr. 5 Heizkreis 1 Absenk Raumtemp. 16°
Nr. 6 Heizkreis 2 Tagesuhr EIN 06:00 15:00
AUS 09:00 22:00
bei Parametrierung von "Wochen-Uhr" (Menüpunkt Nr. D9 in den Installateureinstellungen)
Nr.6a Heizkreis 2 Mo Di Mi Do Fr Sa ...
EIN 06:00 15:00
AUS 09:00 22:00
Nr.6b Heizkreis 2 .........................So
EIN 06:00 00:00
AUS 22:00 00:00
Nr. 7 Heizkreis 2 Tages-Raumtemp. 20°
Nr. 8 Heizkreis 2 Absenk-Raumtemp. 16°
Nr. 9 Boiler 2 Tagesuhr EIN 17:00 00:00
AUS 20:00 00:00
Nr. 10 Boiler 2 Solltemperatur 60°
Heizkreismodul 1
Boiler 3 Tagesuhr EIN 17:00 00:00
AUS 20:00 00:00
Boiler 3 Solltemperatur 60°
Heizkreis 3 Tagesuhr EIN 06:00 15:00
AUS 09:00 22:00
Heizkreis 3 Tages-Raumtemp. 20°
Heizkreis 3 Absenk Raumtemp. 16°
Heizkreis 4 Tagesuhr EIN 06:00 15:00
AUS 09:00 22:00
Heizkreis 4 Tages-Raumtemp. 20°
Heizkreis 4 Absenk Raumtemp. 16°
Boiler 4 Tagesuhr EIN 17:00 00:00
AUS 20:00 00:00
Boiler 4 Solltemperatur 60°
Heizkreismodul 2
Boiler 5 Tagesuhr EIN 17:00 00:00
AUS 20:00 00:00
Boiler 5 Solltemperatur 60°
Heizkreis 5 Tagesuhr EIN 06:00 15:00
AUS 09:00 22:00
Heizkreis 5 Tages-Raumtemp. 20°
Heizkreis 5 Absenk Raumtemp. 16°
Heizkreis 6 Tagesuhr EIN 06:00 15:00
AUS 09:00 22:00
Heizkreis 6 Tages-Raumtemp. 20°
Heizkreis 6 Absenk Raumtemp. 16°
Boiler 6 Tagesuhr EIN 17:00 00:00
AUS 20:00 00:00
Boiler 6 Solltemperatur 60°
Nr. 11 Heizung aus über Außentemperatur. 16°
Nr. 12 Heizung aus bei Tagesabs. über Außentemp. 8°
Nr. 13 Heizung aus bei Nachtabs. über Außentemp. -5
Nr. 14 Füllen autom. und bei Saugzeiten 21:00 Uhr
Nr. 15 Urlaubsschaltung nicht aktiv
Nr. 16 Urlaub von.. bis...
Nr. 20 Datum / Uhrzeit
* nur bei Sauganlagen
```
```
Menü
```
```
H 1
H 2
H 3
H 4
H 5
H 6
H 7
H 8
H 9
H 10
```
```
H 11
H 12
H 13
H 14
```
```
H 19
H 20
```
```
H 15
H 16
H 17
H 18
```
42 HARGASSNER Hackgut-Pellets-Heizung


## PParameter-Listearameter-Liste

```
Parameter-Liste
```
Installateur-Einstellungen (Einstieg über Tasten + und -)
Beschreibung Werk Beschreibung Werk
A1Heizkreis 1 mit Misch. B 1 Boiler 1 vorhand.
A 2 HK 1 Steilheit 1,60 B 2 Boiler 1 Temp. Schaltdiff. 6°
A 3 HK 1 Vorlauftemp. Min 30° B 3 Boiler 1 Temp. Minimum 40°
A 4 HK 1 Vorlauftemp. Max. 70° B 4 Legionellenschutz aus
A 5 HK 1 Mischerlaufzeit 90s B 5 Legionellenschutz Solltemperatur 70°
A 6 Fernbed. HK1 nicht vor. B 6 Legionellenschutz Freigabezeit Mo-17:00
A 7 HK1 Fernleit. keine FL B 7 Boiler 1 Fernleitung keine FL
A 8 Sommer-Badheiz.HK1 aus B 11Boiler 2 nicht vor.
A 9 Estrichh.HK1 aus B 12 Boiler 2 Temp. Schaltdiff. 6°
A9aEstrichh.HK1-VL-Soll Start/Ende 20° B 13 Boiler 2 Temp. Minimum 40°
A9bEstrichh.HK1-VL-Soll Anstieg 5° B 14 Legionellenschutz aus
A9cEstr.HK1 Anstieg /Reduktion- jeden Tag B 15 Legionellenschutz Solltemperatur 70°
A9dEstrichh.HK1-VL-Soll max. 45° B 16 Legionellenschutz Freigabezeit Mo-18:00
A9eEstr.HK1-VL-Soll max. Haltezeit 1Tag B 17 Boiler 2 Fernleitung keine FL
A9fEstrichh.HK1-VL-Soll Reduktion 10° B 21Boiler 3 nicht vor.
A11Heizkreis 2 nicht vor. B 22 Boiler 3 Temp. Schaltdiff. 6°
A 12 HK 2 Steilheit 1,60 B 23 Boiler 3 Temp. Minimum 40°
A 13 HK 2 Vorlauftemp. Min 30° B 24 Legionellenschutz aus
A 14 HK 2 Vorlauftemp. Max. 70° B 25 Legionellenschutz Solltemperatur 70°
A 15 HK 2 Mischerlaufzeit 90s B 26 Legionellenschutz Freigabezeit Mo-19:00
A 16 Fernbed. HK2 nicht vor. B 27 Boiler 3 Fernleitung keine FL
A 17 HK2 Fernleit. keine FL B 31Boiler 4 nicht vor.
A 18 Sommer-Badheiz.HK2 aus B 32 Boiler 4 Temp. Schaltdiff. 6°
A 19 Estrichh.HK2 aus B 33 Boiler 4 Temp. Minimum 40°
A 19a bis 19f Estrichh. Parameter HK^2 lt. Werk B 34 Legionellenschutz aus
A21Heizkreis 3 nicht vor. B 35 Legionellenschutz Solltemperatur 70°
A 22 HK 3 Steilheit 1,60 B 36 Legionellenschutz Freigabezeit Mo-20:00
A 23 HK 3 Vorlauftemp. Min 30° B 37 Boiler 4 Fernleitung keine FL
A 24 HK 3 Vorlauftemp. Max. 70° B 41Boiler 5 nicht vor.
A 25 HK 3 Mischerlaufzeit 90s B 42 Boiler 5 Temp. Schaltdiff. 6°
A 26 Fernbed. HK3 nicht vor. B 43 Boiler 5 Temp. Minimum 40°
A 27 HK3 Fernleit. keine FL B 44 Legionellenschutz aus
A 28 Sommer-Badheiz.HK3 aus B 45 Legionellenschutz Solltemperatur 70°
A 29 Estrichh.HK3 aus B 46 Legionellenschutz Freigabezeit Mo-21:00
A 29a bis 29f Estrichh. Parameter HK 3 lt. Werk B 47 Boiler 5 Fernleitung keine FL
A31Heizkreis 4 nicht vor. B 51Boiler 6 nicht vor.
A 32 HK 4 Steilheit 1,60 B 52 Boiler 6 Temp. Schaltdiff. 6°
A 33 HK 4 Vorlauftemp. Min 30° B 53 Boiler 6 Temp. Minimum 40°
A 34 HK 4 Vorlauftemp. Max. 70° B 54 Legionellenschutz aus
A 35 HK 4 Mischerlaufzeit 90s B 55 Legionellenschutz Soll-temperatur 70°
A 36 Fernbed. HK4 nicht vor. B 56 Legionellenschutz Freigabezeit Mo-22:00
A 37 HK4 Fernleit. keine FL B 57 Boiler 6 Fernleitung keine FL
A 38 Sommer-Badheiz.HK4 aus B 90 Freigabe alle Boilertemp. Min. 06:00-22:00
A 39 Estrichh.HK4 aus C 1 Rücklaufanhebung Bypasspumpe
A 39a bis 39f Estrichh. Parameter HK^4 lt. Werk C 1a Rückl.Mischerlaufzeit 90s
A41Heizkreis 5 nicht vor. C 2 Puffer/Fremdwärme nicht vor.
A 42 HK 5 Steilheit 1,60 C 3 Pumpenauswahl PP+1Fühl
A 43 HK 5 Vorlauftemp. Min 30° C 4 Puffer-Solltemperatur 60°
A 44 HK 5 Vorlauftemp. Max. 70° C 4a Pufferladung Kesselsolltemp. 78°
A 45 HK 5 Mischerlaufzeit 90s C 5 Pufferzwangs-Ladung / Tagesuhr 00:00
A 46 Fernbed. HK5 nicht vor. C 6 Kesselsolltemp. externer HK 70°
A 47 HK5 Fernleit. keine FL C 7 Störlampe / Ext.-/ FL-Pumpe Störlampe
A 48 Sommer-Badheiz.HK5 aus C 8 externe Heizkreis Fernleitung keine FL
A 49 Estrichh.HK5 aus D1Betriebsart Saugen+Schnecke
A49a bis 49f Estrichh. Parameter HK 5 lt. Werk D 2 Frostsch.Pum. ein unter AT 1°
A51Heizkreis 6 nicht vor. D 3 Frostsch.Vorlaufsolltemp. 7°
A 52 HK 6 Steilheit 1,60 D 4 mit / ohne Lambdasonde mit Lambda
A 53 HK 6 Vorlauftemp. Min 30° D 5 Umschal. Tag-Absenkung 06:00-22:00
A 54 HK 6 Vorlauftemp. Max. 70° D 6 Freigabe Entaschung /Putzen 00:00-24:00
A 55 HK 6 Mischerlaufzeit 90s D 7 HK 1-6 Sommerabsch. Sperrzeit 120min
A 56 Fernbed. HK6 nicht vor. D 8 Sommerzeit Umschaltung autom.
A 57 HK6 Fernleit. keine FL D 9 Tag- / Wochenuhr Tages-Uhr
A 58 Sommer-Badheiz.HK6 aus D 10 Anz. Blöcke Wochenuhr 2
A 59 Estrichh.HK 6 aus D 11 Pelletsfüllen autom.
A59a bis 59f Estrichh. Parameter HK^6 lt. Werk E 1 Sprache deutsch

```
Betriebsstundenzähler erweiterte INFOEBENE (Einstieg über Tasten und + )
Info Beschreibung Wert Info Beschreibung Wert
Betriebstd. HEIZUNG Zähler Ascheaustragung
Betriebstd. Raumaustragung Betriebstd. Sauger
Betriebstd. Zündung Zähler Steuerung
```
```
Wert Wert
```
```
Menü Ist Menü Ist
```
HARGASSNER Hackgut-Pellets-Heizung 43


## PParameter-Listearameter-Liste

Parameter-Liste

```
Service-Einstellungen
Menü Beschreibung Werk Menü Beschreibung Werk
K2 Kessel Mindesttemperatur 69° P4 Zündung Primärluft 100%
K4 Kessel Rauchfangkehrer Sollwert 70° P11 Zündung Versuchszeit 16min
K4a Kessel Rauchfangkehrer Laufzeit 120min P15 Zünd.Pell. Stillstandszeit keine Zünd. 15min
K5 Kessel Temp.-Schaltdifferenz 5° P15aZündung Pell Stillstand RGT-Anstieg 120 min
K6 Kessel Solltemp.-Überhöhung 6° P16 Zünd.Pell. Rauchgastemp. Anstieg 10°
K7 Kessel Rauchgastemperatur Störung unter 80° P17Zündung Pell. läuft mindestens 6min
K8 Kessel Zeit Rauchgastemp.Störung 15min P18Zündung Pell. Einschubzeit 6min
K10 Kessel Stückgut ohne Stückgut P19Zündung Pell. Max. Fördermenge 90%
K12 Kessel Pell. Maximaltemp. 70° P20Zündung Pell. Pausezeit 180s
K13 Kessel Pell. Gebläse Nachlaufzeit 10min P21Zündung Pell. Min.Fördermenge 60%
K14 Kes.Pell Leistungsbrand min. 60% P25Zünd.Rostbewegung vor Zündung 1 x
L1 Pumpe Fernleit.1 Freigabetemperatur 58° Q1 Entasch. Verzöger. Start Leistungsbrand 5min
L2 Pumpe Fernleit.2 Freigabetemperatur 59° Q2 Entasch. Gesamtlaufzeit Schnecken 90 min
L3 Pumpe Heizkreis1 Freigabetemperatur 60° Q3 Entasch. Gesamtlaufzeit Leistungsbr. 150 min
L4 Pumpe Heizkreis2 Freigabetemperatur 61° Q3aEntasch. Überhöhung 60 min
L4a Pumpe Heizkreis3 Freigabetemperatur 62° Q4 Entasch. Gebläse Nachlaufzeit 8min
L4b Pumpe Heizkreis4 Freigabetemperatur 63° Q5 Entasch. Entaschungsmotor Umdreh. 10
L4c Pumpe Heizkreis5 Freigabetemperatur 62° Q6 Entasch.Pell. Ges.Laufzeit Leistungsbr. 150min
L4d Pumpe Heizkreis6 Freigabetemperatur 63° Q7 Entasch. Pell. Gebläse Nachlaufzeit 15min
L5 Pumpe HK-Ext. Freigabetemperatur 64° Q8 Entasch. Pell. Entaschungsmotor Umdr. 7
L6 Pumpe Boiler1 Freigabetemperatur 62° Q8aEntasch. Rost Initiator Umdreh. 1
L7 Pumpe Boiler2 Freigabetemperatur 63° Q8bEntasch. Zwangsent. Rostini. nach Leistungsbran 10 min
L7a Pumpe Boiler3 Freigabetemperatur 62° Q8cEntasch. Rostini. Störung das ... mal 2mal
L7b Pumpe Boiler4 Freigabetemperatur 63° Q9 Entasch. max. Motorstrom Entaschung 2,2A
L7c Pumpe Boiler5 Freigabetemperatur 62° Q9aEntasch.Nennmotorstrom Entaschung 1,6A
L7d Pumpe Boiler6 Freigabetemperatur 63° R1 Einschub max. Motorstrom 0,6A
L8 Pumpe Rücklaufanhebung ein unter 54° R1aEinschub Nennmotorstrom Einschub 0,4A
L9 Pumpe Rücklaufanhebung aus über 66° R2 Einschub max. Motorstrom Raumaustr. 2,6A
L10 Pumpe Rücklaufanhebung Solltemperatur 58° R2aEinschub Nennmotorstrom Raumaustr. 1,4A
L11 Pumpe Rücklaufanhebung Störung unter 50° R3 Einschub Rücklaufzeit Raumaustr. 15s
L12 Pumpe Zeit Störung Rücklaufanhebung 60min R3aEinschub Rücklaufzeit RAP 2s
L12aRücklauf-Mischer min. Mischerlaufzeit 0,8sec R4 Einschub Rücklaufzeit Einschub 4s
L12bRücklauf-Mischer Intervall 20sec R6 Einschub-Takt 10s
L12cRücklauf-Mischer Nachstellzeit 30sec R6aEinschub-Pellets, Einschub Takt 10s
M1 HK1-6-Pumpen ein über Kesseltemp. 92° R8 Füllen max. Füllzeit 20min
M1aHK1-6 AT bei Sicherheitsschaltung -10° R9 Füllen Nachlaufzeit Sauger 10sec
M2 HK1-6 Restwärmenutz. bis Kes. unter 40° R10Füllen min.Schneckenlaufzeit Saugen keine
M3 HK1-6 Kesselüberhöh. nach VL-Temp. 10° R11Füllen Fördermenge RA-Schnecke 100%
M4 HK1 Faktor Raumeinfluss Fernbedienung 1 R12Füllen Verzögerung Füllstandsmelder 5s
M5 HK2 Faktor Raumeinfluss Fernbedienung 1 R13Füllen RA Verzögerung bei Saugen 5s
M5aHK3 Faktor Raumeinfluss Fernbedienung 1 R14Füllen autom. min. Scheckenlaufzeit für Sauge 105min
M5bHK4 Faktor Raumeinfluss Fernbedienung 1 R15Füllen Gebläsedrehzahl 100%
M5c HK5 Faktor Raumeinfluss Fernbedienung 1 S1 Lambda O2-Sollwert 8,0%
M5dHK6 Faktor Raumeinfluss Fernbedienung 1 S3 Lambda d_lambda_s 4,0%
M6 Aussentemp.Abschaltung abschalten S4 Lambda Pell. O2-Stop-Differenz 2,0%
M7 externer HK ohne AT T1 Regler Rauchgastemperatur Minimum 120°
M8 HK1 min. Mischerlaufzeit 0,5sec T2 Regler Rauchgastemperatur Maximum 240°
M9 HK2 min. Mischerlaufzeit 0,5sec T2aRegler Rauchgastemp.Korrektur -40°
M9aHK3 min. Mischerlaufzeit 0,5sec T3 Regler Leistungsbrand max. Leistung 100%
M9bHK4 min. Mischerlaufzeit 0,5sec T3aKorrektur Lüfter Leistung -0%
M9c HK5 min. Mischerlaufzeit 0,5sec T4 Regler tc_rl_kp 4
M9dHK6 min. Mischerlaufzeit 0,5sec T5 Regler tc_rl_Tn 100,0
M10HK1-6 - Absenkverzögerung 15min T6 Regler b_kor 50,0
M11HK1-6 - Mischer-Proportionalbeiwert 80% T6aRegler qc_fm_max Pellets 100,0
M12HK1-6 - Diff.Temperatur für Mischer 0,1° T7 Regler qc_ko_ymax 100,0
M13HK1-6 - Mischer Aufrufintervall 10sec T8 Regler qc_ko_ymin 10,0
N1 Boiler 1 Pumpe ein KT-Temp über 90° T9 Regler qc_ko_kp 0,05
N2 Boiler 1 Differenztemp. für Boilerpumpe 1° T10 Regler qc_ko_Tn 1000,0
N3 Boiler 2 Pumpe ein KT-Temp über 91° T11 Regler tc_k_kp 4,0
N4 Boiler 2 Differenztemp. für Boilerpumpe 1° T12 Regler tc_k_Tn 1200,0
N4a Boiler 3 Pumpe ein KT-Temp über 90° T13 Regler tc_k_Tv 100,0
N4b Boiler 3 Differenztemp. für Boilerpumpe 1° T14 Regler tc_k_T1 100,0
N4c Boiler 4 Pumpe ein KT-Temp über 91° T15 Regler tc_k_z 0,0
N4d Boiler 4 Differenztemp. für Boilerpumpe 1° T16 Regler tc_ag_kp 1,0
N4e Boiler 5 Pumpe ein KT-Temp über 90° T17 Regler tc_ag_Tn 250,0
N4f Boiler 5 Differenztemp. für Boilerpumpe 1° T18 Regler qc_o2br_kp 2,0
N4g Boiler 6 Pumpe ein KT-Temp über 91° T19 Regler qc_o2br_Tn 100,0
N4h Boiler 6 Differenztemp. für Boilerpumpe 1° T20 Regler tau_o2_verz 600s
N5 Boiler 1-6 Vorlaufreduzier. Faktor 1T21Regler faktor_o2_verz 0,05
N6 Boiler 1-6 P-Nachlauf Restwärme 5° T22 Regler tc_k_xw_epo 1,5
N7 Boiler 1-6 Kesselüberh.Legionellen 5° T30 Regler tc_bio_ent aus
O1 Puffer Überhöhung HK-SollTemp. 5° U1 Unterdruck Sollwert bei 20% 11p
O2 Puffer Schaltdifferenz HK-SollTemp. 5° U2 Unterdruck Sollwerterhöhung 11p
O3 Puffer Überhöhung Boiler-Temp. 5° U3 Unterdruck kp 0,5
O4 Puffer Schaltdifferenz Boiler-Temp. 1° U4 Unterdruck tn 20
O5 Pufferlad. Kessel-Puffer Sockeltemp. 58° U5 Saugzugdrehzahl min. 50%
O6 Pufferlad. Puffer Differenztemp. 5° U6 Saugzugdrehzahl max. 100%
O7 Pufferlad.Restwärmenutzung bis 65° U7 Unterdruck Grenze 70%
O8 Boiler Differenzregelung ein U8 Unterdruck Warnzeit 10s
O10 Fremdwärme Einschalttemperatur 60° U9 Unterdruck Störzeit 180s
O11 Fremdwärme Spreizung 2° U10Unterdruck pc-k-z 0,5
O12 Fremdwärme Sperrzeit 15min Z1 Kesseltyp HSV 70-100 Pell Saug
P3 Zündung Rauchgastemp. keine Zünd. 130°
```
```
Ist
```
44 HARGASSNER Hackgut-Pellets-Heizung


## NNotizen:otizen:




als ihr Eigen betrachten zu können.

Bedenken Sie jedoch, dass selbst das beste Produkt nur bei richtiger und fachkundiger Installation,

Wartung und Inbetriebnahme seine optimalen Funktionen erfüllen kann. Hilfestellung geben die beigefügten

Hydraulik Schemen und Anschluss- und Montagepläne.

Um eine wirtschaftliche und lange Lebensdauer zu gewährleisten beachten sie vorrangig die

Wartungshinweise in der Bedienungsanleitung. Sie erhalten dadurch eine betriebssichere Heizanlage und

vermeiden hohe Reparaturkosten und lange Ausfallzeiten.

**1.2 Verwendungszweck**

Die automatische Feuerungsanlage WTH 70-110 ist eine moderne Pelletfeuerungsanlage der Nennleistung

von 70 kW bis 110 kW. Die Hackgutanlage WTH 70-110 dient als Zentralheizung zum Erwärmen von

Heizungswasser. Die Brennstoffzufuhr erfolgt über eine, am Kessel montierte, Sauganlage die über flexible

Kunststoffschläuche mit dem Lagerraum verbunden ist.

**1.3 Dokumentation**

Die Dokumentation der automatischen Feuerungsanlage WTH 70-110 besteht aus folgenden

Unterlagen:

\- Bedienungsanleitung

\- Montageanleitung

\- Kontrollbuch

**HARGASSNERHackgut-Pellets-Heizung**





**In h a lt s ve rze ic h n is**

**1. EINBAUR IC HTLINIEN**

**Se ite 2-3**

**2. INBETRIEBNAHME**

**Se ite 4**

**3. WARTUNG und REINIGUNG**

**4. STEUERUNG - DIS P LAY**

**5. KUNDEN-EINSTELLUNGEN**

**6. WAHLS C HALTER- HAND**

**7. INS TALLATEUR- EINS TELLUNG**

**8. STÖRUNGSMELDUNGEN**

**9. VERBRENNUNGS S TÖRUNG**

**10. S CHALTS CHRANK**

**Se ite 5-8**

**Se ite 9**

**Se ite 10-12**

**Se ite 13-16**

**Se ite 17-31**

**Se ite 32-39**

**Se ite 40**

**Se ite 41**

**11. PARAMETER- LIS TE**

**Se ite 42-44**





**E in b a u r ic h t lin ie n**

**1. elektrischer Anschluss:**

\- Achtung der elektrische Anschluss darf nur nach beiliegendem Elektro-Schaltplan, von einem befugten

Fachmann lt. VDE oder ÖVE vorgenommen werden !

\- Die elektrische Zuleitung ist in**400VAC/13A**mit Hauptschalter vor Heizraumtür (je nach Bauvorschrift) bis

zum Schaltschrank mit absperrbarem Hauptschalter **(Maschinen - Sicherheitsverordnung - MSV)** zu

errichten.

**Achtung :** - Phasenrichtiger Netzanschluss **L** und **N** (siehe Schaltplan)

\- Saugschläuche müssen geerdet werden (siehe Aufkleber)

**2. Kaminauslegung :**

\- Eine exakte Kaminauslegung erfolgt durch eine **Kaminberechnung** (Abgaswerte siehe Tabelle).

\- Bei **Neuauslegung** sind hochwärmegedämmte Schornsteine (DIN 18160 T1

Wärmedurchlasswiderstands-Gruppe I) oder geeignete, allgemein bauaufsichtlich zugelassene und

feuchtigkeitstunempfindliche Abgassysteme zu verwenden.

KESSEL

TYPE

Leistung

KW

Abgastemp. CO²

°C

Massenstrom Kaminzugbed. Kessel max.Kaminzug Rauchrohr DM

kg / sec Pa Pa

%

m

HARGASSNER WTH 70

HARGASSNER WTH 80

HARGASSNER WTH 100

HARGASSNER WTH 110

70,00

200

200

200

200

14

14

14

14

0,0592

0,0611

0,0657

0,0633

5

5

5

5

10

10

10

10

0,200

0,200

0,200

0,200

80,00

100,00

109,00

**3. Rauchrohrausführung :**

Auf dichte Einbindung, kürzest mögliche, steigende Verbindung zum Kamin,

entsprechende Reinigungsöffnungen und bei längeren Rohren zusätzlich auf Isolierung achten.

**Achtung:**

Ein Kaminzugregler mit Explosionsklappe im Rauchrohr od. Kamin (Einstellung 0,1 mbar) ist

bauseits zu integrieren.

**4. Anschluss- und Aufstellbestimmungen :**

\- Die Heizgeräte Hargassner HSV entsprechen der Klasse 3 gemäß **ÖNORM EN 303-5**, sowie der **15a**

**BVG Vereinbarung** (geprüft lt. BLT Wieselburg).

\- Beim **Anschluss des Heizkessels** sind neben den örtlichen feuer- und baupolizeilichen Vorschriften die

allgemein geltenden Regeln sowie Norm- und Sicherheitsvorschriften für Zentralheizungskessel zu

beachten. Weiters ist für ausreichend Frischluftzufuhr (mind. 400cm² oder lt. landesgesetzlichen

Vorschriften) zu sorgen.

\- In Österreich gelten die Vorgaben der österreichischen Brandschutzstellen **TRVB H118**. Die Anlagen sind

nach dieser Richtlinie **geprüft**.

\- Der Anschluss einer **thermischen Ablaufsicherung** ist lt. ÖNORM B 8131 und DIN 4751**notwendig**.

\- Der hydraulische Anschluss ist nach dem beiliegenden Heizungsschema zu installieren.

**2**

**HARGASSNERHackgut-Pellets-Heizung**





**E in b a u ric h t lin ie n**

Die automatische Feuerungsanlage WTH 70-110 ist nach dem neuesten Stand der Technik und

Sicherheitsbestimmungen konstruiert und gebaut. Bei unsachgemässer Handhabung wie z.B.: keine Wartung

bzw. Reparatur, falsches Bedienen oder schlechte Brennstoffqualität kann es trotzdem zu Personen- oder

Sachschäden kommen.

automatische Feuerungsanlage WTH 70-110 darf nur für seinen Verwendungszweck gebraucht werden (siehe

1.2) und nur in sicherheitstechnisch einwandfreiem Zustand in Betrieb genommen werden.

Vor jeglichen Wartungsarbeiten, vor dem Öffnen von Abdeckungen, Verkleidungen und Schutzblechen

von elektrischen und beweglichen Teilen und vor Betreten des Raumaustragungsbereiches (rotierende

Teile), ist aus Sicherheitsgründen der Hauptschalter der Anlage auszuschalten und vor unbefugter

Inbetriebnahme zu sichern.

Bei auftretenden schweren Mängeln während des Betriebes ist die Anlage sofort über den

Heizungshauptschalter abzustellen.

Informieren Sie einen Fachmann und lassen Sie sofort die Fehlfunktion beheben.

Bei Reinigungsarbeiten auf glühende Aschenreste achten (erhöhtes Brandrisiko).

**Achtung:** Gefahr vor Verbrennung ! Innenliegende Kesselteile können heiß sein (>50°C) !

Öffnen Sie nicht während des Betriebes die Brennraumtür. Kesselreinigung nur in kaltem Zustand

ausführen. Aschenbox kann heiß sein.

**Achtung:** Verletzungsgefahr durch rotierende Teile ! **!! Hauptschalter ausschalten !!**

Während des Betriebes der Heizanlage ist das Betreten des Lagerraumes strengstens untersagt.

Der Lagerraum ist vor unbefugtem Betreten zu sichern.

**Achtung:** Gefahr durch elektr. Strom ! **!! Hauptschalter ausschalten!!**

Vor Öffnen der Schaltschrankabdeckung bzw. von elektrischer Bauteilen gesamte Anlage über

Hauptschalter stromlos schalten (Motoren, Gebläse, etc.).

**Achtung:** Gefahr durch Rauchgas !

Bei unzureichender Wartung und Reinigung der Anlage kann Rauchgas austreten. Anlage sofort über

Heizungshauptschalter außer Betrieb setzen. Heizraum gut durchlüften und Reinigung sowie Wartung

durchführen oder Service bzw. Fachmann verständigen. (siehe Bedienungsanleitung "Wartung und

Reinigung").

**Achtung:** Brandgefahr !

Die landesgesetzlichen und feuerpolizeilichen Vorschriften sind einzuhalten. Bei unzureichender Wartung

und Reinigung entsteht ein **erhöhtes Brandrisiko !** (Wartungs- und Reinigungsintervalle müssen

eingehalten werden, siehe Bedienungsanleitung "Wartung und Reinigung" und "Kontrollbuch").

Aschenbox vor dem Entleeren auskühlen lassen.

**6. Brennstoff**

**Pellet**

Pellets sind nach **ÖNORM M 7135 bzw. DIN Plus** gepresste Hobel- und Sägespäne aus

naturbelassenem Holz.

**Wasser- Asche- Durch-**

**Lagerraum-**

**bedarf**

**Heizwert**

**Dichte**

**Länge**

**Staubanteil**

**gehalt**

**gehalt messer**

4,8 kWh/kg

650 kg/m³

ca.7%

0,01%

6mm

20-40mm

max.10%

0,9 m³/kW HL

**Wichtige Qualitätskriterien :**

\- geringstmöglicher Staubanteil

\- harte glänzende Oberfläche der Pellets

\- natürliches Holz, keine Zusatzstoffe etc.

**7. Lagerraum-Kriterien :**

\- absolut trockener Raum

\- Größe ca. 2x3m Grundfläche ( je nach Heizleistung)

\- je ein Stk. Einblas- und Absaugkupplung zum Pelletseinblasen

\- Wand gegenüber Einblasstutzen mit Prallschutzmatte schützen

**ACHTUNG:** Die Heizungsanlage muss während des Befüllen mit Pellets ausgeschalten sein!!

**HARGASSNERHackgut-Pellets-Heizung**

**3**





**In b e t rie b n a h m e**

Nach fachgerechter Installation sowie der Kontrolle aller vorgeschriebener Sicherheitseinrichtungenkann

die Inbetriebnahme nach der Inbetriebnahme-Checkliste (Installationsattest) vorgenommen werden.

\1. Funktionsprüfung sämtlicher elektrischer. Geräte vornehmen.

( siehe gelber Aufkleber an der Innenseite der Schaltschranktür)

\2. In Wahlschalterstellung Hand Nr.6 durch drücken der +Taste die Austragungsschnecke und die

Saugturbine so lange fördern lassen bis dass, der Zwischenbehältervoll ist. (Füllstandsmelderschaltet

automatisch aus)

\3. In WahlschalterstellungHand Nr.4 durch drücken der +Taste die Einschubschneckeso lange fördern

lassen bis dass, die Pellets in der Brennkammer sichtbar sind.

\4. Wahlschalter auf Auto oder Boiler schalten. Die Anlage startet automatisch nach dem eingestellten

Programm, wobei die Zündung erst nach ca. 3 min dazuschaltet.

\5. Bei den **Pelletsanlagen HSV70S.3, HSV80S.3 und HSV100S.3** sind zwei Initiatoren eingebaut. Der

Initiator-Ascheaustragung überwacht den Exzenter der Ascheaustragungsschnecke und zählt die

Umdrehungen (in der Anzeige Stellung Hand Nr1 sichtbar), der Initiator-Rostüberwachung prüft die

Stellung des Rostes am Ende der Entaschung.

**ACHTUNG: Bei der Inbetriebnahme ist zu Prüfen dass die Initiator beim Anschließen nicht**

**vertauscht wurden.**

In der WahlschalterstellungHand Nr.1 die Entaschung starten, Zähler zählt von 10 nach unten beide

Initiator-Kontrollleuchten(unter der hinteren Vergaserabdeckung) blicken kurz auf und leuchten zum

Schluss. Leuchtet eine der Lampen nicht auf ist der Initiatorabstand(2-4mm) und der elektr. Anschluss

zu prüfen. Wenn Sie den Stecker Nr.62-63 herausziehen muss die Kontrolllampe am Initiator-

Ascheaustragung erlöschen und bei herausziehen des Stecker Nr.96-97 muss die Kontrolllampe am

Initiator-Rostüberwachung erlöschen, sonst sind die Anschlüsse richtig zu stellen.

\6. Die werksmäßig Voreinstellung der Primär- und Sekundärluft ist unten abgebildet. Die Einstellung ist

jedoch von der Beschaffenheit und dem Staubanteil des Brennmaterials abhängig.

werksmäßige **Lufteinstellung:**

**Sekundär**

**Primär**

**3**

**3**

**ACHTUNG: Die Inbetriebnahme ist von einem Techniker mit Werks-**

**Inbetriebnahme-Zertifikat durchzuführen. Die ausgefüllte**

**Inbetriebnahme-Checkliste ist binnen 30 Tagen nach der**

**Inbetriebnahme an die Fa. Hargassner einzusenden.**

**Achtung: sonst erlischt der Garantieanspruch.**

**4**

**HARGASSNERHackgut-Pellets-Heizung**





**Wa rt u n g u n d Re in ig u n g**

***Achtung: Sicherheitshinweis***

Vor jeglichen Wartungsarbeiten, vor dem Öffnen von Abdeckungen, Verkleidungen und Schutzblechen von elektrischen und beweglichen

Teilen und vor Betreten des Raumaustragungsbereiches (rotierende Teile), ist aus Sicherheitsgründen der Hauptschalter der Anlage

auszuschalten und mit einem Schloss zu versperren. Achten Sie auf entsprechende Schutzkleidung, die Anlage bzw. Teile der Anlage

könnten noch heiß sein.

\1. Sämtliche Wärmetauscherflächen Nr.1 sind mit der Bürste und dem Schaber 1 mal jährlich zu reinigen, da sonst die Abgastemperatur

steigt und dadurch der Wirkungsgrad der Anlage wesentlich sinkt. (siehe Kapitel "Wartung und Reinigung - Kesselreinigung")

\2. Die Kontrolle der Flugaschenaustragungund der automatischenKesselputzeinrichtungist mindestens zwei mal jährlich, je nach Pellets-

Qualität, durchzuführen. (siehe Kapitel "Wartung und Reinigung - Kesselreinigung")

\3. Das Rauchrohr ist mindestens 1 mal jährlich reinigen, bei starker Verschmutzung nach Bedarf auch öfter.

\4. Das Verbrennungsluftgebläse Nr.2 muss jährlich 1 mal mit Druckluft ausgeblasen werden. **Achtung:** vorher Belüftungsschlauch für

Zündung abstecken ! (event. Gebläse demontieren, Stecker abstecken)

\5. Die Zündung Nr.4 muss jährlich 1 mal mit Druckluft ausgeblasenwerden.(siehe Kapitel "Wartung und Reinigung - Zündung / Wartung /

Störung")

\6. Die Ascheaustagung Nr.3 muss jährlich 1 mal gereinigt und geschmiert werden. (siehe Kapitel "Wartung und Reinigung -

Ascheaustragung / Wartung / Störung")

\7. Das Flanschlager und die Ketten Nr.5 und 6 mindestens 1 mal jährlich schmieren und wenn erforderlich nachspannen. Getriebemotore

auf Ölaustritt prüfen.

\8. Die Schneckenkupplung der Raumaustragung Nr.8 jährlich 1 mal schmieren. Dazu die Abdeckscheibe Nr.9 der Raumaustragung

entfernen. Sollte das Schmiernippelauf der Schnecke nicht nach oben stehen dann mit der + Taste (in der Wahlschalterstellung"Hand"

Anzeige Nr.3 ) vorwärts fahren bis das Schmiernippel nach oben steht !

\9. 1 mal jährlich den Vergaser reinigen, Schamott kontrollieren, Rost reinigen, Schieberost auf Funktion kontrollieren. (siehe Kapitel

"Wartung und Reinigung - Ascheaustragung / Wartung / Störung") **Achtung:** Der Schamottstein in der Brennkammer kann aufgrund

unterschiedlicherthermischer Belastung innerhalb kürzester Zeit Risse aufweisen. Hierbei handelt es sich um Spannungsrisse, die eine

Dehnfuge bilden. Diese Rissbildung ist wichtig und hat auf die Funktion der Anlage keinen Einfluss.

\10. Den seitlichen oberen Verkleidungsdeckel des Kessels abschrauben (siehe Montageanleitung), das Gestänge aushängen und die

automatische Putzeinrichtung mit der Hand auf Leichtgängigkeit überprüfen.

\11. 1 mal jährlich die Kontrollöffnung Nr.10 abnehmen und den Flugascheraum auf Überfüllung kontrollieren.

\12. Während der Heizperiode1 mal monatlichden Schlauch der UnterdruckdoseNr.11 abnehmenund Kesselröhrchen Nr.12 mit demMund

durchblasen.

**REINIGUNG PELLETS-SAUGTURBINE :**

**Mindestens einmal jährlich** (je nach Staubanteil der Pellets) **die Pellets-Saugturbine**

**abschrauben und den Staub aus dem darunter liegendem Schutzgitter absaugen.**

Sollte die Pellets-Saugturbine sehr laut werden oder Funken sprühen, so ist das auf eine

Verschmutzung der Lüfterräder Nr.3 und Nr.5 (Unwuchtheit) zurückzuführen.

Die Saugturbine muss abmontiert, zerlegt und gereinigt werden:

\1. Pellets-Saugturbine vom Pelletsbehälter abmontieren und Befestigungsmutter Nr.7 entfernen (gegenhalten am oberen Lüfterrad Nr.1)

\2. Beide Gehäuseschalen Nr.6 und Nr.4 gemeinsam vom Saugturbinengehäuse Nr.2 entfernen. (an den drei Klemmstellen Nr.2a mit

Schraubenzieher die Gehäuseschale lockern und herunterklopfen)

\3. Dann die Gehäuseschalen Nr.6 und Nr.4 auseinander ziehen (klopfen).

\4. Lüfterrad Nr.3 und Nr.5 von weißen Staubablagerungen reinigen.

\5. Das Schutzgitter der Pellets-Saugturbine von weißen Staubablagerungen reinigen.

**HARGASSNERHackgut-Pellets-Heizung**

**5**





**Wa rt u n g u n d Re in ig u n g**

Diese Pellets-Heizung ist mit einer **automatischen Rost- und Flugaschenaustragung** und **automatischer**

**Kesselputzeinrichtung**ausgerüstet.

Die Rost- und Flugascheaustragungsowiedie Kesselputzeinrichtung(Wärmetauscherreinigung)starten automatisch

je nach Laufzeitder Einschubschneckebzw. nach einembestimmtenZeitintervallin der der Kessel im Leistungsbrand

(Voll- oder Teillast) war.

Die automatische Flugaschenaustragung und Kesselputzeinrichtung ist mindestens zwei mal im Jahr (je nach

Heizmaterialqualität)auf Ihre Funktion zu überprüfen. Die Kesselputzeinrichtungist gegebenenfalls durch Abklopfen

der Putzspiralen von der Flugasche zu befreien.

Während der Heizperiode1 mal monatlichden Schlauch der Unterdruckdoseabnehmenund Kesselröhrchenmit dem

Mund durchblasen.

In entsprechenden Zeiträumen Aschenbox entleeren. (**ACHTUNG:** Aschenbox kann heiß sein)

**6**

**HARGASSNERHackgut-Pellets-Heizung**





**Wa rt u n g u n d Re in ig u n g**

Die Ascheaustragung muss mindestens 1 mal jährlich gereinigt und geschmiert werden, wobei wie folgt vorzugehen ist:

**-** Vergaserverkleidung vorne abschrauben, Isolierung entfernen und hintere Verkleidung abziehen

**-** Reinigungsdeckel Nr.2 abschrauben und den Raum unter dem Rost aussaugen

**-** den Rost Nr.3 eventuell von Verunreinigungen z.B. Nägel, verkrustete Asche etc. durch die vordere Kesseltür von oben reinigen

**-** alle beweglichen Teile Nr.4 und Rutschkupplung Nr.7 mit Fett und Nr.6, 10, 12, 13 mit Öl schmieren

**-** in der Wahlschalterstellung"HAND" Anzeige Nr.1 den Rost durch drücken der +Taste betätigen;kontrollierenob er ca. 5cm auf geht

und am Ende geschlossen ist

1.. Aschenschnecke

2.. Reinigungsdeckel

3.. Rost

4.. bewegliche Teile

5.. Roststangenhalterung

6.. bewegliche Teile

7.. Rutschkupplung

8.. Splint

9.. Exzentergestänge

10.. bewegliche Teile

11.. Initiator-Ascheaustragung

13.. Splint für Putzgestänge

14.. Kesselputzgestänge

15.. Endschalter-Zunge

16.. Überfüll-Zunge

17.. Initiator-Rostüberwachung

18.. Initiatorblech

Rostüberwachung

**STÖRUNG Nr.0015: Rost steckt oder bewegt sich zu wenig**

**-** durch die vordere Kesseltür die Brennkammersäubern, den Rost Nr.3 auf der Linken u. rechten Seite auf eingeklemmteFremdkörper

überprüfen

**-** Splint Nr.8 und Nr.13 entfernen und mit der Hand den Schieberost auf Leichtgängigkeit überprüfen und die Rutschkupplung Nr.7

überprüfen

**-** den Rostspalt von ca.2mm überprüfen; Einstellung erfolgt durch verschieben der Roststangenhalterung Nr.5;

**-** eventuell die Exzenter-Gestängelänge Nr.9, bei geschlossenem Rost so weit verkürzen dass die Rutschkupplung Nr.7 auf Zug ist

**STÖRUNG Nr.0012: Initiator Entaschung**

\- in der Wahlschalterstellung "HAND" Anzeige Nr.2 durch drücken der +Taste die Aschenschnecke Nr.1 vorwärts fahren

**-** bei Blockieren der Ascheaustragung die Aschenbox abnehmen, kurzzeitig vor und zurück fahren bis der Fremdkörper entfernt ist

**-** in der Wahlschalterstellung"HAND" AnzeigeNr.1 durch drücken der +Taste die automatischeAschenaustragungstarten(Rost geht 10

mal auf und zu)

**-** sollte das Kontrolllicht des Ascheaustragungs-Initiators Nr.11 nicht leuchten wenn die Kurbel (Exzenter) vorne steht und der

Initiatorspalt ca. 4 mm beträgt ist der Initiator Nr.11 oder das Initiatorkabel defekt

**-** wird in der Wahlschalterstellung"HAND" AnzeigeNr.1 die +Taste gedrückt und das Kontrolllichtdes Ascheaustragungs-InitiatorsNr.11

leuchtet bei jeder Umdrehung1 mal auf, der Zählerwertin der Anzeigeverändert sich jedoch nicht ist der Initiator Nr.11 oder die rechte

I/O-Platine defekt

**siehe auch Störungsbeschreibung: kurzzeitiger Notbetrieb "kein Hardware-Test - Initiator"**

**STÖRUNG Nr.0046: Initiator Rostüberwachung**

\- in der Wahlschalterstellung "HAND" Anzeige Nr.1 durch drücken der +Taste die automatische Aschenaustragung starten

\- rastet die Rutschkupplung Nr.7 beimÖffnen und Schließen mit einemlautenGeräusch ein und aus, so klemmtder Rost (Fremdkörper)

oder die Kesselputzeinrichtung steckt (verteert)

\- steht das Initiatorblech-RostüberwachungNr.18 beim Rostüberwachungs-InitiatorsNr.17 (Initiatorspaltca.2 mm) und das Kontrolllicht

am Initiator leuchtet nicht, ist der Rost-Initiator Nr.17 oder das Initiatorkabel oder defekt

\- wird in der Wahlschalterstellung "HAND" Anzeige Nr.2 die +Taste gedrückt und das Kontrolllicht des Rostüberwachungs-Initiators Nr

leuchtet bei jeder Umdrehung1 mal auf, die Zustandsanzeigedes "Rostüberwachungs-Initiators"am Display wechseltjedoch nicht zw.

"ein" und "aus" hin und her ist der Initiator oder die rechte I/O-Platine defekt

**siehe auch Störungsbeschreibung: kurzzeitiger Notbetrieb "kein Hardware-Test - Initiator"**

**HARGASSNERHackgut-Pellets-Heizung**

**7**





**Wa rt u n g u n d Re in ig u n g**

Das Zündgebläse muss mindestens 1 mal jährlich gereinigt werden, wobei wie folgt

vorzugehen ist:

**-** Zündgebläse herausziehen, Belüftungsschlauch mit Übergangsstück Nr.1 und Zünddüse

Nr.6 abschrauben, Isolierschutzhülse Nr.5 entfernen, Dichtung Nr.3 lösen und die

Zündpatrone Nr.4 herausziehen. Sämtliche Teile ausblasen und von Verunreinigungen

befreien.

**-** Fotoauge Nr.7 im Zündgerät Nr.2 auf Verschmutzung kontrollieren und gegebenenfalls mit

Wattestäbchen od. Ähnlichem reinigen.

1

2

3

4

7

5

6

1 Übergangsstück

2 Zündgerät

3 Dichtung

4 Zündpatrone

5 Isolierschutzhülse

6 Zünddüse

Vorderansicht

7 Fotoauge

**STÖRUNG : Zündung zündet nicht**

**-** Zündung durch drücken der +Taste (Wahlschalter " HAND " Display Nr7.) überprüfen.

**-** Zündung bläst kalt - dann Zündpatrone Nr.4 erneuern.

**-** Zündung läuft nicht - dann Strom und Schleifkohlen vom Elektriker überprüfen lassen

**Werks- Wartungs ve rtrag**

Um einen optimalen Betrieb Ihrer Anlage sicherstellen zu können, ist es notwendig

einmal im Jahr eine umfangreiche Wartung der Heizanlage durchzuführen.

**Die ordnungsgemäße Durchführung der Jahreswartung erreichen Sie entweder durch :**

**- eine jährlich durchgeführte Werkswartung lt. Wartungsvertrag oder**

**- eine alle zwei Jahre durchgeführte Werkswartung lt. Wartungsvertrag**(wobei die

jährliche Wartung zwischen den Werkswartungsintervallen vom Kunden durchgeführt

werden muss.)

Wenn Sie einen derartigen**Wartungsvertrag**mit uns abschließen, dann bedeutet das für Sie :

**GARANTIEVERLÄNGERUNG, SICHERHEIT, WERTERHALTUNG und HEIZKOSTENMINIMIERUNG**

Ihre Vorteile im Detail :

**-** Garantieverlängerung auf ***5 Jahre Materialgarantie*** (lt. Garantieschein).

**-** eine mindestens alle zwei Jahre durchgeführte fachmännische Werkswartung***verlängert die Lebensdauer*** der

Heizanlage weit über die Garantiezeit hinaus.

**-** gleichzeitige Durchführung der vorgeschriebenen ein-, zwei- bzw. dreijährigen Überprüfung (je nach Bundesland

und Kesselgröße verschieden) des entsprechenden Luftreinhalte-Gesetzes und die vorgeschriebene jährliche bzw.

dreijährige Kontrolle der Sicherheitseinrichtungen durch den Hersteller ( lt. Verordnung der österr..

Brandschutzstellen TRVB H118)

**- *Sichere Betriebsweise*** während der ganzen Heizsaison.

**-** optimale Verbrennungseinstellung und gezielte Reinigung gewährleisten***höchste Anlagenwirkungsgrade*** und

somit ***eine Minimierung der Heizkosten.***

**Nähere Informationen über einen Wartungsvertrag, bzw. die Abschlussmöglichkeit**

**erhalten Sie bei der Werks-Inbetriebnahme. Sonst fordern Sie bitte einen**

**Wartungsvertrag im Werk oder bei unserer Gebietsvertretung an.**

**8**

**HARGASSNERHackgut-Pellets-Heizung**





**St e u e ru n g - Dis p la y**

**ANZEIGENFENSTER**

**Display**

**WAHLSCHALTER**

**Automatik-Betrieb**

**(für Heizkreise und Boiler)**

Der Heizkessel steuert nach dem

eingestellten Zeitprogramm und der

jeweiligen Außentemperatur die

Heizung und das Brauchwasser.

**Boiler**

der Kessel steuert nach dem

eingestellten Zeitprogramm nur das

Brauchwasser

**Aus**

Heizung aus jedoch Frostschutz aktiv.

**Hand**

Diese Stellung dient zur Überprüfung

sämtlicher elektrischer Funktionen und

zur manuellen Betätigung der Antriebe

bei Reinigung, Störung und Kontrolle!

**TASTATUR**

Anzeigefenster nach oben verschieben.

Anzeigefenster nach unten verschieben.

**Einstellungen des**

**Displaykontrastes**

im Anzeigefenster die Einstellung nach oben verschieben

bzw. angezeigte Werte höher einstellen z.B. Temp., Uhrzeit

etc. Bei Wahlschalter - Hand: Motordrehrichtung vorwärts,

Mischermotore auf, Pumpe ein, etc.

Sobald die Taste  unterhalb der Taste „Pfeil

nach unten“ und die Taste „Plus“ gedrückt wird,

erhöht sich der Kontrast.

Sobald die Taste unterhalb der Taste „Pfeil nach

unten“ und die Taste „Minus“ gedrückt wird, ver-

ringert sich der Kontrast.

im Anzeigefenster die Einstellung nach unten verschieben

bzw. angezeigte Werte niedriger einstellen z.B. Temp., Uhrzeit

etc. Bei Wahlschalter - Hand. Motordrehrichtung rückwärts,

Mischermotore zu, etc.

Die Kontrasteinstellung besitzt eine Überlauffunk-

tion d. h. wenn der Kontrast am Maximum ansteht

wird auf Minimum gewechselt. Steht der Kontrast

auf Minimum wird auf Maximum gewechselt.

Es wird damit erreicht, das der Bediener durch

dauerhaftes drücken einer der beiden Tasten

„Plus“ oder „Minus“ immer eine Displayanzeige

bekommt.

Mit dieser Taste erscheint immer die Standardanzeige.

Mit dieser Taste müssen alle Werte nach dem Verstellen, und

alle Störungen nach dem Beheben bestätigt werden.

Mit dieser Taste wird der Cursor nach links verschoben

(zum Uhrzeit und Datum einstellen).

Mit dieser Taste wird der Cursor nach rechts verschoben

(zum Uhrzeit und Datum einstellen).

Mit der Rauchfangkehrer-Taste wird eine spezielle Funktion für

die Abgasmessung gestartet.

Mit dieser Taste wird der Sicherheitsthermostat überprüft.

**HARGASSNERHackgut-Pellets-Heizung**

**9**





**Ku n d e n -E in s t e llu n g e n**

Betriebsstunden

Steuerung

Anzeige der Einschaltdauer der Steuerung

0 h

Betriebsstunden

Raumschnecke oder

Saugturbine

Anzeige der Betriebsstunden der Saugturbine bzw. der Raumschnecke

0,00 h

Zähler

Ascheaustragung

Anzeige wie oft der Rost auf/zu gegangen ist (eine Entaschung ist 10 Rosthübe), dh.

die Entaschunganzahl ergibt sich aus der Anzeige dividiert durch Rosthübe pro

Entaschung !

0

Betriebsstunden

Zündung

Anzeige der Betriebsstunden der Zündung

0 h

0 h

Betriebsstunden

Einschubschnecke

Anzeige der Betriebsstunden der Einschubschnecke

Betriebsstunden

Heizung

0 h

Anzeige der Heizzeit seit der Inbetriebnahme.

Heizungszeit = Zündung, Leistungsbrand, Gluterhaltung, Entaschung

Motorströme :

Einschub.:

Raumaustr.

Ascheaustr.

0,0 A

0,0 A

0,0 A

Motorstromanzeige der einzelnen Antriebe während des Betriebes

Automatisch Pellets-

Füllen bei

In dieser Anzeige wird die Laufzeit der Einschubschnecke angezeigt, bei der ein

automatischer Saugvorgang freigegeben wird.

Laufzeit

0 min

Freigabe ab

105 min

Laufzeit Entaschung

Soll Ist

Die Ascheaustragung startet bei Erreichen der SOLL-Zeit von der Laufzeit der

Einschubschnecke oder des Leistungsbrandes und wenn die Anlage abgeschaltet

(Ende der Heizzeit, Gluterhaltung etc.). Ein Zwangsentaschung startet bei Erreichen

der SOLL-Zeit von der Laufzeit der Einschubschnecke oder des Leistungsbrandes

und einer Überhöhung Nr.Q3a( Werk=60min).

Einschub

Leist.br.

90

150

50min

80min

Überhöhung 60min

5 sec drücken

HARGASSNER

Auf diesem Anzeigefenster wird Serien- und die Versionsnummer, in der dritten Zeile

wird der Kesseltyp bzw. die Ausführung (Parameter Z1), in der vierten Zeile wird der

Wochentag, das aktuelles Datum und Uhrzeit angezeigt.

237292

SMS

V5.0g

HSV 70-100 Pel Saug

Do 10.05.2007 10:39:51

Unterdruck-Regelung

Ist

Soll

Saugzuggebläse

0.00 mbar

0.00 mbar

0 %

Auf dieser Anzeige wird die Unterdruck-Regelung angezeigt.

(wenn vorhanden)

FERNLEITUNGEN

Pumpe Fernl. 1

Pumpe Fernl. 2

aus

aus

Auf dieser Anzeige werden die Fernleitungen angezeigt.

(wenn vorhanden)

EXTERNER HK

Ext-Soll

AUS

0°

Pumpe (Kessel)

Pumpe(HK-Mod1)

Pumpe(HK-Mod2)

aus

aus

aus

Auf dieser Anzeige wird der aktuelle externe Heizkreis-Zustand angezeigt (wenn

vorhanden).

Rücklaufmischer

RL-Temp Ist

RL-Temp-Soll

RL-Pumpe

< >

39°

58°

ein

Auf dieser Anzeige wird der aktuelle Zustand der Rücklaufanhebung angezeigt

(wenn eine RL-Anhebung mit Mischer aktiviert ist). In der untersten Zeile wird jene

Pumpe eingeblendet die der RL-Anhebung zugeordnet ist (RL-Pumpe od. Puffer-

Pumpe od. FL-Pumpe 1)

Kessel 53° Soll 0°

Förder 0% Luft 0%

Rücklauf 55° Pumpe 100%

C02 12.6/ 11% F90 K85

Auf dieser Anzeige werden aktuelle Kessel-Temperaturen und Werte angezeigt.

Die Anzeige von Pumpe in der dritten Zeile erscheint nur wenn auf RL-Bypass

parametriert ist

BOILERLADUNG 1 AUS

Boiler-Ist

Boiler-Soll

Pumpe aus

52°

60°

Auf dieser Anzeige wird das aktuelle Boilerprogramm angezeigt.

HK1 AUS

Ist 53°

Soll 0°

HK2 AUS

Ist 35°

Soll 0°

Auf dieser Anzeige werden aktuelle Heizkreis-Zustände angezeigt (HK1 + HK2). Das

"B" zeigt eine VL-Sollreduktion bei Boilerladung an, das "A" zeigt eine

Absenkverzögerung beim Umschalten von Heizen auf Absenken an, der Pfeil ">"

zeigt "Mischer auf" und der Pfeil "<" zeigt "Mischer zu" an

Pumpe aus Pumpe aus

Pufferladung

AUS

Oben 54° Unten 54°

Auf dieser Anzeige wird der aktuelle Puffer-Zustand angezeigt (wenn vorhanden).

Puffersoll

Pufferpumpe

0°

aus

FREMDWÄRMEBETR.

Fremdwärmetemp.

Heizkreisventil

ATW

AUS

22°

aus

aus

Auf dieser Anzeige wird der aktuelle Fremdwärme-Zustand angezeigt (wenn

vorhanden).

HEIZUNG AUS

Boiler 1

Boiler 2

HK1 Aussen über 16°

HK2 Aussen über 16°

Aussentemp. gem. 19°

aus

aus

Auf dieser Anzeige werden die aktuellen Zustände von Kessel, Boiler und Heizkreise

angezeigt (Fremdwärme, Puffer wenn vorhanden) und die gemittelte

Außentemperatur angezeigt.

Blinkt bei den Heizkreisen ein "D" so ist eine digitale Fernbedienung aktiviert, blinkt

ein "F" so ist eine analoge Fernbedienung aktiviert.

**10**

**HARGASSNERHackgut-Pellets-Heizung**





**Ku n d e n -E in s t e llu n g e n**

HEIZUNG AUS

**in der ersten Zeile wird bei allen Feldern der Kesselzustand angezeigt**

Kessel 30° Rauch

21°

35°

HK1

20° HK2

Auf der "Standard-Anzeige" erscheint der Heizungszustand sowie die aktuellen Ist-

Temperaturen. Es werden jene Heizkreise eingeblendet die vorhanden sind (d.h.

HK1+2 od. HK1+3 od. HK3+4 etc.)

Boil 1 60° Boil2 55°

Aussen 20°Puffer 54°

Standard-

anzeige

Do, 10. 05. 2007 10:39

**in der letzten Zeile wird bei allen Feldern das Datum und Uhrzeit angezeigt**

Nr.1 Boiler 1

Tagesuhr

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen

der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste

links+rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

Ein 17:00

Aus 20:00

Ein 00:00

Aus 00:00

Nr.2 Boiler 1

Solltemperatur

Werk: 60°

Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

60°

Nr.3 Heizkreis 1

Tagesuhr

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der

Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +

rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

\* 06:00

( 09:00

\* 15:00

( 22:00

Nr.4 Heizkreis 1

Tages-Raumtemp. \*

14 . . 20 . . 26

IIIIIIIIII

Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen

Nr.5 Heizkreis 1

Absenk-Raumtemp. (

8 . . 14 . . 20

IIIIIIIIIIIII

Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

Nr.6 Heizkreis 2

Tagesuhr

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der

Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste

links+rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

\* 06:00

( 09:00

\* 15:00

( 22:00

Nr.7 Heizkreis 2

Tages-Raumtemp. \*

14 . . 20 . . 26

IIIIIIIIII

Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen

Nr.8 Heizkreis 2

Absenk-Raumtemp. (

8 . . 14 . . 20

IIIIIIIIIIIII

Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

Nr.9 Boiler 2

Tagesuhr

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen

der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +

rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

Ein 17:00

Aus 20:00

Ein 00:00

Aus 00:00

Nr.10 Boiler 2

Solltemperatur

Werk: 60°

Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

60°

**Wenn ein zusätzliches Heizkreismodul vorhanden ist, werden hier die freigegebenen zusätzlichen Heizkreise**

**mit der Nummer "H" (zB. H 1 = Boiler 3 etc.) angezeigt. (Details siehe nächste Seite)**

Nr.11 Heizung aus über

Außentemperatur 16°

Werk: 16°

Auf dieser Anzeige kann die gewünschte Abschalttemperatur für Heizen bei Tag und

Nacht eingestellt werden mit Taste +/- und mit "Enter"-Taste bestätigen.

Nr.12 Heizung aus

bei Tagabsenkung

über Außentemp. 8°

Auf dieser Anzeige kann die gewünschte Abschalttemperatur für Tagabsenkung

eingestellt werden mit Taste +/- und mit "Enter"-Taste bestätigen.

Werk:

8°

Nr.13 Heizung aus

bei Nachtabsenkung

über Außentemp. -5°

Werk: -5°

Auf dieser Anzeige kann die gewünschte Abschalttemperatur für Nachtabsenkung

eingestellt werden mit Taste +/- und mit "Enter"-Taste bestätigen.

Nr.15 Brennstoff

maximale

Fördermenge

Werk: 20%

Auf dieser Anzeige muss die max.Fördermenge, je nach Brennstoffqualität mit der

Taste +/- eingestellt und mit der Taste "Enter" bestätigt werden. Einstellung ist nur

möglich wenn die Anlage im "Leistungsbrand" und "Luft 100%" ist. (diese Anzeige

erscheint nur bei Anlagen ohne Lambdasonde)

20%

Nr.16 Füllen autom.

Anlage füllt

automatisch nach

Schneckenlaufzeit

Der Pelletsbehälter wird automatisch befüllt wenn die Einschubschnecke jene

Laufzeit erreicht hat die im Service-Parameter Nr.R14 (105min) definiert ist. (diese

Anzeige erscheint nur wenn der Installateur-Parameter Nr.D11 auf "automatisch"

gestellt ist)

Nr.16 Füllen autom.

und bei Saugzeiten

Der Pelletsbehälter wird automatisch nach Einschubschneckenlaufzeit und zusätzlich

an diesen vier angegebenen Saugzeit befüllt, um z.B. noch vor der Nachtabsenkung

um 22:00Uhr zu füllen. (diese Anzeige erscheint nur wenn der Parameter Nr.D11auf

"autom.+4Zeiten" gestellt ist)

a. 00:00

b. 00:00

c. 00:00

d. 00:00

Nr.17 Urlaubschaltung

Frostschutz

< nicht aktiv >

absenken

Auf dieser Anzeige kann die Urlaubsschaltung ausgeschaltet werden oder auf

Frostschutz bzw. Absenkbetrieb gestellt werden.

Nr.18 Urlaub

von 01.08. 06:00 Uhr

bis 06.08. 12:00 Uhr

Auf dieser Anzeige stellen Sie das Datum und die Zeit ein, in der die Anlage auf

Frostschutz oder Absenkbetrieb geht.

Nr.20 Datum/Uhrzeit

Mi, 18.04.2007

10:47:25

Auf dieser Anzeige kann das Datum und die Uhrzeit verstellt werden, mit den Tasten

"Pfeil links" und "Pfeil rechts" kann der Cursor platziert werden, die Zeiten mit der

Taste +/- ändern und mit der "Enter"-Taste bestätigen.

**HARGASSNERHackgut-Pellets-Heizung**

**11**





**Ku n d e n -E in s t e llu n g e n**

**Heizkreismodul 1**

H 1 Boiler 3

beiangeschlossenemHeizkreismodul1 werden die parametrierten Heizkreise wie folgt angezeigt.

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen

der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +

rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

Tagesuhr

Ein 17:00

Aus 20:00

Ein 00:00

Aus 00:00

H 2 Boiler 3

Solltemperatur

Werk: 60°

Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

60°

H 3 Heizkreis 3

Tagesuhr

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der

Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +

rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

\* 06:00

( 09:00

\* 15:00

( 22:00

H 4 Heizkreis 3

Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen

Tages-Raumtemp. \*

14 . . 20 . . 26

IIIIIIIIII

H 5 Heizkreis 3

Absenk-Raumtemp. (

8 . . 14 . . 20

IIIIIIIIIIIII

Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

H 6 Heizkreis 4

Tagesuhr

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der

Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +

rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

\* 06:00

( 09:00

\* 15:00

( 22:00

H 7 Heizkreis 4

Tages-Raumtemp. \*

14 . . 20 . . 26

IIIIIIIIII

Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen

H 8 Heizkreis 4

Absenk-Raumtemp. (

8 . . 14 . . 20

IIIIIIIIIIIII

Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

H 9 Boiler 4

Tagesuhr

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen

der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +

rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

Ein 17:00

Aus 20:00

Ein 00:00

Aus 00:00

H 10 Boiler 4

Solltemperatur

Werk: 60°

Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

60°

**Heizkreismodul 2**

H 11 Boiler 5

beiangeschlossenemHeizkreismodul2 werden die parametrierten Heizkreise wie folgt angezeigt.

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen

der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +

rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

Tagesuhr

Ein 17:00

Aus 20:00

Ein 00:00

Aus 00:00

H 12 Boiler 1

Solltemperatur

Werk: 60°

Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

60°

H 13 Heizkreis 5

Tagesuhr

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der

Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +

rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

\* 06:00

( 09:00

\* 15:00

( 22:00

H 14 Heizkreis 5

Tages-Raumtemp. \*

14 . . 20 . . 26

IIIIIIIIII

Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen

H 15 Heizkreis 5

Absenk-Raumtemp. (

8 . . 14 . . 20

IIIIIIIIIIIII

Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

H 16 Heizkreis 6

Tagesuhr

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizkreiszeiten eingegeben werden ( die Anlage heizt nach der

Außentemperatur). Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +

rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

\* 06:00

( 09:00

\* 15:00

( 22:00

H 17 Heizkreis 6

Tages-Raumtemp. \*

14 . . 20 . . 26

IIIIIIIIII

Auf dieser Anzeige kann der Tages-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

Erscheint in der Anzeige ein F ist eine Fernbedienung angeschlossen

H 18 Heizkreis 6

Absenk-Raumtemp. (

8 . . 14 . . 20

IIIIIIIIIIIII

Auf dieser Anzeige kann der Absenk-Raumsollwert mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

H 19 Boiler 6

Tagesuhr

Je nach Parametrierung wird eine Tages- oder Wochenuhr eingeblendet. Es können

zwei verschiedene Heizzeiten eingegeben werden. Die Anlage schaltet bei Erreichen

der Solltemperatur aus. Mit Taste +/- die Uhrzeit verstellen, mit der Pfeil-Taste links +

rechts den Kursor bewegen und mit der "Enter"-Taste bestätigen.

Ein 17:00

Aus 20:00

Ein 00:00

Aus 00:00

H 20 Boiler 6

Solltemperatur

Werk: 60°

Auf dieser Anzeige kann die Boiler-Solltemperatur mit der Taste +/- eingestellt und

mit der Taste "Enter" bestätigt werden.

60°

**12**

**HARGASSNERHackgut-Pellets-Heizung**





**Wa h ls c h a lt e r-Ha n d**

**Diese Stellung dient zur Überprüfung sämtlicher elektrischer Funktionen, und zur manuellen**

**Betätigung der Antriebe bei Reinigung, Störung oder Kontrolle !**

**Mit der Pfeiltaste nach oben oder nach unten verstellen !**

**alle Funktionen nur solange die + oder - Taste gedrückt ist !**

**Handbetrieb**

**in der ersten Zeile wird "Handbetrieb" angezeigt**

Nr.1 Hand

Schieberost

1mal auf/zu + Taste

0,0 A

Nach jeder Kesselreinigung den Schieberost betätigen. Durch einmaliges

Drücken der + Taste bewegt sich der Schieberost 1 mal auf und zu . Die

anfallende Asche fällt in die Aschelade.

Nr.2 Hand

Schieberost

auf

0,0 A

Funktionsprüfung des Schieberostes.

Manuelles Auf- bzw. Zu machen des Rostes möglich

\+ Taste

\- Taste

zu

Nr.3 Hand

Putzeinrichtung

0,0 A

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Putzeinrichtung.

**ACHTUNG:** Nach dem Loslassen der + Taste, läuft der Putzmotor automatisch

auf seine Endstellung !!

Start

\+ Taste

Nr.3a Hand

Ascheaustragung

vorwärts

rückwärts

0 mA

Funktions- und Drehrichtungsprüfung des Ascheaustragungsmotors.

Manueller Vor- bzw. Rücklauf des Motors.

ACHTUNG: Rückwärtsbetrieb nur kurzzeitig möglich !!!!

\+ Taste

\- Taste

Nr.4 Hand

Einschubschnecke

vorwärts

rückwärts

0 mA

Funktions- und Drehrichtungsprüfung des Einschubschneckenmotors.

Manueller Vor- bzw. Rücklauf des Motors .

Zum Befüllen der Einschubschnecke. Dabei öffnet der Rost um eine Überfüllung

zu verhindern.

\+ Taste

\- Taste

ACHTUNG : Rückwärtsbetrieb nur kurzzeitig möglich !!!!

Funktionsprüfung der Pellets-Saugturbine

(wenn Pellets-Saugturbine vorhanden)

Nr.5 Hand

Saugturbine

Füllstand: voll

ein

\+ Taste

Nr.6 Hand

Raumschnecke

vorwärts

0,0 A

Funktions- und Drehrichtungsprüfung des Raumaustragungsmotors.

Manueller Vor- bzw. Rücklauf des Motors bei Verstopfung oder eingeklemmten

Teilen.

\+ Taste

\- Taste

**ACHTUNG:** Rückwärtsbetrieb nur kurzzeitig möglich !!!!

rückwärts

Nr.7 Hand

0,0 A

Bei einem Neustart muss der Zwischenbehälter manuell vorbefüllt werden.

Raumschn+Saugturbine

Füllstand: voll

**ACHTUNG:** Füllstandsmelder schaltet automatisch ab !!!

aus

mit - Taste ( Achtung : Saugturbinenachlauf )

(wenn Saugturbine vorhanden)

ein

\+ Taste

Nr.7a Hand

0,0 A

Bei einem Neustart muss die Raumschnecke manuell vorbefüllt werden.

Direktschnecke füll.

Füllstand leer/voll

**ACHTUNG:** Füllstandsmelder schaltet automatisch ab !!!

aus

mit - Taste

(wenn Direktschnecke vorhanden)

ein

\+ Taste

Nr.8 Hand

Zündung

Heiz.+Gebl. + Taste

nur Zündgeb. - Taste

Funktionsprüfung des Zündgebläses und des Heizelementes.

Erfolgt bei Betätigung der - Taste kein Zündgebläsestart , Anschlüsse lt.

Schaltplan überprüfen (evt. vertauschte Anschlüsse)

Nr.9 Hand

Funktionsprüfung des Saugzuggebläses

Saugzuggebläse

ein

\+ Taste

**HARGASSNERHackgut-Pellets-Heizung**

**13**





**Wa h ls c h a lt e r-Ha n d**

**Diese Stellung dient zur Überprüfung sämtlicher elektrischer Funktionen, und zur manuellen**

**Betätigung der Antriebe bei Reinigung, Störung oder Kontrolle !**

**Mit der Pfeiltaste nach oben oder nach unten verstellen !**

**alle Funktionen nur solange die + oder - Taste gedrückt ist !**

Nr.10 Hand

Boilerpumpe 1

(Pufferventil )

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 1.

Bei einem Heizungsschema mit Pufferspeicher und integriertem Boiler ist auch

das Pufferventil an diesem Ausgang angeschlossen. (siehe Heizkreisschema)

ein

\+ Taste

Nr.11 Hand

Boilerpumpe 2/

Ext./Fernleit.pumpe

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 2.

Hier kann auch wahlweise eine Externe Pumpe oder eine Fernleitungspumpe

angeschlossen bzw. getestet werden. (siehe Heizkreisschema)

ein

\+ Taste

Nr.12 Hand

Pumpe Heizkreis 1

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 1 (HK

1).

ein

\+ Taste

Nr.13 Hand

Mischer 1

auf

Prüfen ob beim Drücken der + Taste der Mischer 1 auf und beim Drücken der -

Taste der Mischer 1 zu geht .

\+ Taste

\- Taste

zu

Nr.14 Hand

Pumpe Heizkreis 2

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 2 (HK

2).

ein

\+ Taste

Nr.15 Hand

Mischer 2

auf

Prüfen ob beim Drücken der + Taste der Mischer 2 auf und beim Drücken der -

Taste der Mischer 2 zu geht .

\+ Taste

\- Taste

zu

**Heizkreismodul 1**

Können nur bei angeschlossenem Heizkreismodul 1 getestet werden!

Nr.16 Hand

Boilerpumpe

ein

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 3.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 1 nicht*

*angesch/defekt* "

3

\+ Taste

Nr.17 Hand

Boilerpumpe

ein

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 4.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 1 nicht*

*angesch/defekt* "

4

\+ Taste

Nr.18 Hand

Pumpe Heizkreis 3

ein

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 3.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 1 nicht*

*angesch/defekt* "

\+ Taste

Nr.19 Hand

Mischer 3

auf

Prüfen ob beim Drücken der + Taste der Mischer 3 auf und beim Drücken der -

Taste der Mischer 3 zu geht.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 1 nicht*

*angesch/defekt* "

\+ Taste

\- Taste

zu

Nr.20 Hand

Pumpe Heizkreis 4

ein

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 4.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 1 nicht*

*angesch/defekt* "

\+ Taste

Nr.21 Hand

Mischer 4

auf

Prüfen ob beim Drücken der + Taste der Mischer 4 auf und beim Drücken der -

Taste der Mischer 4 zu geht.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 1, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 1 nicht*

*angesch/defekt* "

\+ Taste

\- Taste

zu

**14**

**HARGASSNERHackgut-Pellets-Heizung**





**Wa h ls c h a lt e r-Ha n d**

**Diese Stellung dient zur Überprüfung sämtlicher elektrischer Funktionen, und zur manuellen**

**Betätigung der Antriebe bei Reinigung, Störung oder Kontrolle !**

**Mit der Pfeiltaste nach oben oder nach unten verstellen !**

**alle Funktionen nur solange die + oder - Taste gedrückt ist !**

**Heizkreismodul 2**

Können nur bei angeschlossenem Heizkreismodul 2 getestet werden!

Nr.22 Hand

Boilerpumpe

ein

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 5.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 2 nicht*

*angesch/defekt* "

5

\+ Taste

Nr.23 Hand

Boilerpumpe

ein

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Boilerladepumpe 6.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 2 nicht*

*angesch/defekt* "

6

\+ Taste

Nr.24 Hand

Pumpe Heizkreis 5

ein

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 5.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 2 nicht*

*angesch/defekt* "

\+ Taste

Nr.25 Hand

Mischer 5

auf

Prüfen ob beim Drücken der + Taste der Mischer 5 auf und beim Drücken der -

Taste der Mischer 5 zu geht.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 2 nicht*

*angesch/defekt* "

\+ Taste

\- Taste

zu

Nr.26 Hand

Pumpe Heizkreis 6

ein

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Heizkreispumpe 6.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 2 nicht*

*angesch/defekt* "

\+ Taste

Nr.27 Hand

Mischer 6

auf

Prüfen ob beim Drücken der + Taste der Mischer 6 auf und beim Drücken der -

Taste der Mischer 6 zu geht.

**ACHTUNG:** der Ausgang befindet sich auf dem Heizkreismodul 2, ist dieses

Modul nicht angeschlossen - erscheint die Anzeige "*Heizkreismodul 2 nicht*

*angesch/defekt* "

\+ Taste

\- Taste

zu

Nr.28 Hand

Rücklauf-Bypasspumpe

oder Pufferpumpe

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Rücklauf-

Bypasspumpe bzw. der Pufferpumpe.

ein

\+ Taste

Nr.29 Hand

Heizkreisventil

ein

Funktionsprüfung bzw. kurzfristiger manueller Betrieb des Heizkreisventils zum

Umschalten von Kessel auf Puffer oder von Kessel auf Fremdwärme (z.B..

Festbrennstoffkessel) und wieder zurück.

\+ Taste

Nr.30 Hand

Störungslampe /

Ext./Fernleit.pumpe

Funktionsprüfung bzw. kurzfristiger manueller Betrieb der Störlampe.

Hier kann auch wahlweise eine Externe Pumpe oder eine Fernleitungspumpe 1

angeschlossen bzw. getestet werden. (siehe Heizkreisschema)

ein

\+ Taste

Nr.31 Hand

Rücklaufmischer

auf

zu

Prüfen ob beim Drücken der + Taste der Rücklauf-Mischer auf und beim Drücken der -

Taste der Rücklauf-Mischer zu geht. ACHTUNG: Der Mischer ist "zu" - wenn der

Kesselkreislauf geschlossen ist bzw. der Mischer ist "auf" wenn der Rücklauf offen ist. Im

Betrieb steigt die RL-Temperatur wenn der Mischer "zu" geht und sie sinkt wenn er "auf"

geht!

\+ Taste

\- Taste

Nr.34 Hand

Funktionskontrolle der Lambdasonde .

Lambda-Sonde 0.0mV

Kessel kalt...

Start mit + Taste

Durch drücken der +Taste die Lambdasondenheizung einschalten.

Nach ca. 5 min. muss die Sondenspannung gegen -10 mV gehen, Werte

zwischen -5mV bis -15mV werden als OK ausgewiesen, andere Werte zeigen

einen Defekt bzw. einen falschen Anschluss an. Sollte die Lambdasonde bereits

kalibriert sein wird der Korrekturwert angezeigt.

**Achtung:** Kessel muss kalt sein (siehe Rauchgastemperatur kleiner 50°C)

**HARGASSNERHackgut-Pellets-Heizung**

**15**





**Wa h ls c h a lt e r-Ha n d**

**Diese Stellung dient zur Überprüfung sämtlicher elektrischer Funktionen, und zur manuellen**

**Betätigung der Antriebe bei Reinigung, Störung oder Kontrolle !**

**Mit der Pfeiltaste nach oben oder nach unten verstellen !**

**alle Funktionen nur solange die + oder - Taste gedrückt ist !**

Nr.40 Hand

Kesselfühler

Rauchgasfühler 148°

Funktionskontrolle der einzelnen Fühler.

64°

Vergleich der angezeigten zur tatsächlichen Temperatur

Anzeige: leer dh. es ist kein Fühler angeschlossen

Anzeige: - - - dh. der Fühler hat einen Kurzschluss

Außenfühler

-4°

Nr.41 Hand

Funktionskontrolle der einzelnen Fühler bzw ATW-Test.

Vergleich der angezeigten zur tatsächlichen Temperatur

Anzeige: leer dh. es ist kein Fühler angeschlossen

Puffer/Fremdw. 54°

Rücklauffühler 58°

Boiler2 od. Puffer2

Anzeige: - - - dh. der Fühler hat einen Kurzschluss

In den unteren Zeilen wird entweder die Temperatur vom Boiler 2 oder Puffer 2

(unten) oder die Stellung des Abgastemperaturwächters ATW. ein(geschlossen)

oder aus(offen) angezeigt.

oder ATW

AUS

Nr.43 Hand

Boilerfühler 1 52°

Boilerfühler 2 48°

Funktionskontrolle der einzelnen Fühler .

Vergleich der angezeigten zur tatsächlichen Temperatur

Anzeige: leer dh. es ist kein Fühler angeschlossen

Anzeige: - - - dh. der Fühler hat einen Kurzschluss

Nr.44 Hand

HK1-Fühler

HK2-Fühler

53°

35°

Nr.45 Hand

Digi.Fernbed. 1 Auto

Fernbedienung 2 18°

Funktionskontrolle ob eine digitale od. analoge Fernbedienung angeschlossen

ist. Bei der **digitalen Fernbedienung** wird der Betriebszustand (Aus, Mond,

Auto, Sonne) angezeigt.

Bei einer **analogen Fernbedienung mit Raumeinfluss** kann die angezeigte

Temperatur mit der tatsächlichen Temperatur verglichen werden.

Funktionskontrolle der **analogen Fernbedienung ohne Raumeinfluss**:

Anzeige: ca. 21° dh. es ist ein fixer Widerstand installiert

Anzeige: leer dh. es ist kein Fühler angeschlossen

Anzeige: - - - dh. der Fühler hat einen Kurzschluss

ACHTUNG : bei der analogen Fernbedienung FR25 muß sich der

Betriebswahlschalter in Stellung `Uhr´ befinden

**Heizkreismodul 1**

Können nur bei angeschlossenem Heizkreismodul 1 angezeigt werden!

Nr.46 Hand

Boilerfühler 3 52°

Boilerfühler 4 48°

Funktionskontrolle der einzelnen Fühler .

Vergleich der angezeigten zur tatsächlichen Temperatur

Anzeige: leer dh. es ist kein Fühler angeschlossen

Anzeige: - - - dh. der Fühler hat einen Kurzschluss

Nr.47 Hand

HK3-Fühler

HK4-Fühler

53°

35°

Nr.48 Hand

siehe Beschreibung Nr.45 Funktionskontrolle der Fernbedienung

Fernbedienung 3 22°

Fernbedienung 4 18°

**Heizkreismodul 2**

Können nur bei angeschlossenem Heizkreismodul 2 angezeigt werden!

Nr.49 Hand

Boilerfühler 5 52°

Boilerfühler 6 48°

Funktionskontrolle der einzelnen Fühler .

Vergleich der angezeigten zur tatsächlichen Temperatur

Anzeige: leer dh. es ist kein Fühler angeschlossen

Anzeige: - - - dh. der Fühler hat einen Kurzschluss

Nr.50 Hand

HK5-Fühler

HK6-Fühler

53°

35°

Nr.51 Hand

siehe Beschreibung Nr.45 Funktionskontrolle der Fernbedienung

Fernbedienung 5 22°

Fernbedienung 6 18°

**16**

**HARGASSNERHackgut-Pellets-Heizung**





**In s t a lla t e u r-E in s t e llu n g e n**

Installateur-Einstellungen + und - gleichzeitig 3sek drücken

Installateurebene

Parametrierung nach

Heizungsschema und

Bedienungsanleitung

ab Version 61

Sie befinden sich jetzt in der Installateurebene.

Vor Inbetriebnahme müssen alle Werte vom Installateur kontrolliert und

nach dem entsprechenden Heizungschema eingestellt werden.

Mit dem Pfeil "nach unten" gelangen sie zu den Parametern.

Mit Taste `+´ oder `-´ verstellen und mit der Enter-Taste bestätigen.

zu den Parametern

Nr.A1 Heizkreis 1

nicht vorhanden

nur Pumpe

3 Einstellmöglichkeiten

Heizkreis nicht vorhanden oder

Heizkreis nur mit Pumpe oder

< mit Mischermotor >

Heizkreis mit Pumpe und Mischermotor ausgestattet

auf Kesselplatine

Nr.A2 Heizkreis 1

die Parameter A2 - A9 werden bei Stellung "nicht vorhanden" ausgeblendet.

Einstellbereich: 0,2...3,5

Beschreibt des Verhältnis zwischen Vorlauftemperaturänderung und

Außentemperaturänderung (siehe Diagramm-Heizkennlie).

Empfohlene Einstellwerte

Steilheit

Werk: 1.60

1.60

Fußbodenheizung 0,3...1,0

Radiatorheizung 1,2..2,0

Konvektorheizung 1,5...2,0

Die Verstellung soll nur in kleinen Schritten und über einen längeren Zeitraum

erfolgen.

Nr.A3 Heizkreis 1

Vorlauftemperatur

Einstellbereich: 1...80°

Begrenzung der Vorlauftemperatur für den Heizkreis 1 nach unten. Im Heiz- oder

Absenkbetrieb wird die Vorlauftemperatur nicht unterschritten.

Minimum

Werk: 30°

30°

Nr.A4 Heizkreis 1

Vorlauftemperatur

Einstellbereich: 1...95°

Begrenzung der Vorlauftemperatur für den Heizkreis 1 nach oben. Im Heiz- oder

Absenkbetrieb wird die Vorlauftemperatur nicht überschritten.

Maximum

Werk: 70°

70°

Anwendung: Fußbodenheizung

**Achtung**: Zum Schutz vor Überhitzung der Fußbodenheizungen muss ein

zusätzliches elektro-mechanisches Thermostat eingesetzt werden, welches die

Stromversorgung zur zugehörigen Heizkreispumpe unterbricht.

Nr.A5 Heizkreis 1

Einstellbereich: 10...300s

Hier muss die tatsächliche Laufzeit des Mischers (siehe Typenschild) eingegeben

werden (=Zeitdauer vom geschlossenen in den geöffneten Zustand).

Mischerlaufzeit 90s

Werk: 90s

Nr.A6 Fernbed. HK1

FR30 Digi.Fernbed.

< nicht vorhanden >

FR25 ohne Raumfühl

FR25 mit Raumfühl

4 Einstellmöglichkeiten

\- Digitale Fernbedienung FR30

\- Heizkreis ohne analogen oder digitalen Fernbedienung

\- Heizkreis mit Fernbedienung FR25, jedoch ohne Raumfühler

(d.h. keine automatische Korrektur der Raumtemperatur -

Verdrahtung FR25 auf Klemme 1 u. 3)

\- Heizkreis mit Fernbedienung FR25 mit Raumfühler (d.h.

Raumtemperatur wird automatisch korrigiert - Verdrahtung FR25

auf Klemme 1 u. 2)

**HARGASSNERHackgut-Pellets-Heizung**

**17**





**In s t a lla t e u r-E in s t e llu n g e n**

Installateur-Einstellungen + und - gleichzeitig 3sek drücken

Nr.A7 Heizkreis 1

<keine Fernleitung>

mit Fernleitung 1

mit Fernleitung 2

Einstellmöglichkeit ob der Heizkreis an der Fernleitungspumpe 1 oder

Fernleitungspumpe 2 zugeordnet ist.

Die Fernleitungspumpen laufen jedoch erst, wenn einer der zugeordneten Pumpen

laufen.

bei Solarpuffer

Nr.A8 Heizkreis 1

Aktivieren des Sommer-Solarheizprogrammes für den jeweiligen Heizkreis. Der

Heizkreis wird eingeschalten (nach Uhrenprogramm) wenn der Pufferspeicher

genügend Temperatur hat.

Achtung: Funktioniert nur in Verbindung mit einem Solarpuffer und nur in

Wahlschalterstellung 'Boiler'

<Sommer-Badheiz.AUS>

Sommer-Badheiz.EIN

bei Wahlschalt. Boil

Estrichausheizen

Nr.A9 Heizkreis 1

Hier können sie das Estrichausheizprogramm starten. Nach dem parametrieren auf

"Estrichheizen-EIN" erscheinen die Detail-Parameter welche noch verstellt werden

können. Nach der fertigen Parametrierung der Installateurebene auf

<Estrichheizen- AUS>

Estrichheizen- EIN

Wahlschalterstellung "Boiler" oder "Auto" stellen und das Programm startet.

Wahlschalt.Boil/Auto

die Parameter A9a - A9f werden bei Stellung "Estrichheizen-AUS" ausgeblendet.

Nr.A9a Heizkreis 1

VL-Soll Start/Ende

20°

Einstellbereich: 10-30°C

Start- bzw. Endtemperatur für das Estrichaufheizprogramm.

Werk: 20 °

Nr.A9b Heizkreis 1

VL-Soll Anstieg

5°

Einstellbereich: 1-10°C

Temperaturanstieg nach Zeitdifferenz Parameter A9c.

Werk: 5°

Nr.A9c Anst./Redukt.

< Jeden Tag >

nach zwei Tagen

nach drei Tagen

nach vier Tagen

nach fünf Tagen

Nach diesem Zeitablauf wird beim Aufheizen die Vorlaufsolltemperatur um

Parameter A9b (5°C) erhöht bzw.

beim Abkühlen reduziert.

Nr.A9d Heizkreis 1

VL-Soll max.

45°

Einstellbereich: 25-60°C

Maximale Vorlaufsolltemperatur.

Werk: 45°

Nr.A9e Heizkreis 1

VL-Soll max.

Einstellbereich: 0-20 Tage.

Die max Vorlaufsolltemperatur Parameter A9d wird für die eingestellte Dauer

gehalten.

Haltezeit

Werk: 1Tage

1T

Nr.A9f Heizkreis 1

VL-Soll Reduktion

Einstellbereich: 1-10°C

Temperaturabfall nach Zeitdifferenz Parameter A9c .

10°

Werk: 10°

**18**

**HARGASSNERHackgut-Pellets-Heizung**





**In s t a lla t e u r-E in s t e llu n g e n**

Installateur-Einstellungen + und - gleichzeitig 3sek drücken

Nr.A11 Heizkreis 2

<nicht vorhanden >

nur Pumpe

3 Einstellmöglichkeiten

Heizkreis nicht vorhanden oder

Heizkreis nur mit Pumpe oder

Heizkreis mit Pumpe und Mischermotor ausgestattet

mit Mischermotor

auf Kesselplatine

die Parameter A12 - A19 werden bei Stellung "nicht vorhanden" ausgeblendet.

Nr.A12 Heizkreis 2

Einstellbereich: 0,2...3,5

Beschreibt des Verhältnis zwischen Vorlauftemperaturänderung und

Außentemperaturänderung (siehe Diagramm-Heizkennlie).

Empfohlene Einstellwerte:

Steilheit

Werk: 1.60

1.60

Fußbodenheizung 0,3...1,0

Radiatorheizung 1,2..2,0

Konvektorheizung 1,5...2,0

Die Verstellung soll nur in kleinen Schritten und über einen längeren Zeitraum

erfolgen.

Nr.A13 Heizkreis 2

Vorlauftemperatur

Einstellbereich: 1...80°

Begrenzung der Vorlauftemperatur für den Heizkreis 2 nach unten. Im Heiz- oder

Absenkbetrieb wird die Vorlauftemperatur nicht unterschritten.

Minimum

30°

Werk: 30°

Nr.A14 Heizkreis 2

Vorlauftemperatur

Einstellbereich: 1...95°

Begrenzung der Vorlauftemperatur für den Heizkreis 2 nach oben. Im Heiz- od.

Absenkbetrieb wird die Vorlauftemperatur nicht überschritten.

Maximum

Werk: 70°

70°

Anwendung: Fußbodenheizung

**Achtung**: Zum Schutz vor Überhitzung der Fußbodenheizungen muss ein

zusätzliches elektro-mechanisches Thermostat eingesetzt werden, welches die

Stromversorgung zur zugehörigen Heizkreispumpe unterbricht.

Nr.A15 Heizkreis 2

Einstellbereich: 10...300s

Hier muss die tatsächliche Laufzeit des Mischers eingegeben werden. (=Zeitdauer

vom geschlossenen in den geöffneten Zustand)

Mischerlaufzeit 90s

Werk: 90s

Nr.A16 Fernbed. HK2

FR30 Digi.Fernbed.

< nicht vorhanden >

FR25 ohne Raumfühl

FR25 mit Raumfühl

4 Einstellmöglichkeiten

\- Digitale Fernbedienung F30

\- Heizkreis ohne analogen oder digitalen Fernbedienung

\- Heizkreis mit Fernbedienung FR25, jedoch ohne Raumfühler

(d.h. keine automatische Korrektur der Raumtemperatur -

Verdrahtung FR25 auf Klemme 1 u. 3)

\- Heizkreis mit Fernbedienung FR25 mit Raumfühler (d.h.

Raumtemperatur wird automatisch korrigiert - Verdrahtung FR25

auf Klemme 1 u. 2)

Nr.A17 Heizkreis 2

<keine Fernleitung>

mit Fernleitung 1

mit Fernleitung 2

Einstellmöglichkeit ob der Heizkreis an der Fernleitungspumpe 1 oder

Fernleitungspumpe 2 zugeordnet ist.

Die Fernleitungspumpen laufen jedoch erst, wenn einer der zugeordneten Pumpen

laufen.

**HARGASSNERHackgut-Pellets-Heizung**

**19**





**In s t a lla t e u r-E in s t e llu n g e n**

Installateur-Einstellungen + und - gleichzeitig 3sek drücken

bei Solarpuffer

Nr.A18 Heizkreis 2

<Sommer-Badheiz.AUS>

Sommer-Badheiz.EIN

siehe HK1

bei Wahlschalt. Boil

Estrichausheizen

Nr.A19 Heizkreis 2

<Estrichheizen- AUS>

Estrichheizen- EIN

siehe HK1

siehe HK 1

Wahlschalt.Boil/Auto

Nr.A21 Heizkreis 3

<nicht vorhanden >

nur Pumpe

nur möglich wenn ein Heizkreismodul 1 angeschlossen ist.

(sonst erscheint Störung "kein Heizkreismodul angeschlossen")

mit Mischermotor

auf Heizkreismodul 1

die Parameter A22 - A29 werden bei Stellung "nicht vorhanden" ausgeblendet.

siehe HK 1

Nr.A31 Heizkreis 4

<nicht vorhanden >

nur Pumpe

nur möglich wenn ein Heizkreismodul 1 angeschlossen ist.

(sonst erscheint Störung "kein Heizkreismodul angeschlossen")

mit Mischermotor

auf Heizkreismodul 1

die Parameter A32 - A39 werden bei Stellung "nicht vorhanden" ausgeblendet.

siehe HK 1

Nr.A41 Heizkreis 5

<nicht vorhanden >

nur Pumpe

nur möglich wenn ein Heizkreismodul 2 angeschlossen ist.

(sonst erscheint Störung "kein Heizkreismodul angeschlossen")

mit Mischermotor

auf Heizkreismodul 2

die Parameter A42 - A49 werden bei Stellung "nicht vorhanden" ausgeblendet.

siehe HK 1

Nr.A51 Heizkreis 6

<nicht vorhanden >

nur Pumpe

nur möglich wenn ein Heizkreismodul 2 angeschlossen ist.

(sonst erscheint Störung "kein Heizkreismodul angeschlossen")

mit Mischermotor

auf Heizkreismodul 2

die Parameter A52 - A59 werden bei Stellung "nicht vorhanden" ausgeblendet.

Nr.B1 Boiler 1

<vorhanden

Für Anlagen ohne Boiler 1 muss diese Einstellung geändert werden. Die Regelung

für Boiler 1 ist dann gesperrt.

\>

nicht vorhanden

auf Kesselplatine

die Parameter B2 - B7 werden bei Stellung "nicht vorhanden" ausgeblendet.

Nr.B2 Boiler 1

Boilertemperatur

Schaltdifferenz 6°

Werk: 6°

Einstellbereich: 1...40°

Boilerladung Start: Boilertemp. sinkt unter Boilersolltemperatur minus Spreizung

Boilerladung Ende: wenn Boilersolltemp. (Kundeneinstellung) erreicht. Die

Boilerladung erfolgt nur innerhalb der programmierten Boilerladezeit

(Kundeneinstellung)

Nr.B3 Boiler 1

Boilertemperatur

Einstellbereich: 1...80°

Minimum

Werk: 40°

40°

Sinkt die Boilertemperatur innerhalb der Zeit (Nr.B9) unter diese eingestellte

Temperatur, wird der Boiler geladen,

unabhängig vom Boiler-Uhrenprogramm.

**20**

**HARGASSNERHackgut-Pellets-Heizung**





**In s t a lla t e u r-E in s t e llu n g e n**

Installateur-Einstellungen + und - gleichzeitig 3sek drücken

Legionellenschutz B1

Nr.B4 Boiler 1

<Legionellensch.AUS>

Legionellensch.EIN

Aktivierung des Legionellenschutz -Programms.

Programmablauf siehe Nr.B5 und B6

Legionellenschutz B1

Nr.B5 Boiler 1

Einstellbereich: 10-75°C

Legionellenschutz

Solltemperatur 70°

Werk: 70°

Mit dem Parameter Nr.B6 kann die Einschaltzeit und der Tag für die

Legionellenschutz-Aufheizung B5=70° eingestellt werden.

Wählen sie Aufheizzeit gleich mt der normalen Boilerladezeit.

Legionellenschutz B1

Nr.B6 Start-Zeit B1

Mo -- -- -- -- -- --

a. 17:00 c.00:00

Achtung:

Wählen sie keine zu hohe Temperatur, da sonst die Aufheizzeit sehr lange dauert

und bei einem ungemischen Warmwasser-Austritt Verbrühungsgefahr besteht.

b. 00:00 d.00:00

Nr.B7 Boiler 1

Einstellmöglichkeit ob der Boiler an der Fernleitungspumpe 1 oder

Fernleitungspumpe 2 zugeordnet ist.

Die Fernleitungspumpen laufen jedoch erst, wenn einer der zugeordneten Pumpen

laufen.

<keine Fernleitung>

mit Fernleitung 1

mit Fernleitung 2

Nr.B11 Boiler 2

vorhanden

< nicht vorhanden >

Externe Pumpe

Für Anlagen ohne Boiler 2 steht diese Einstellung werksmäßig auf nicht vorhanden.

Wird anstelle des Boiler 2 eine externe Pumpe oder eine Fernleitung angeschlossen

muss die Parametrierung entsprechend geändert werden.

Für die externe Pumpe bzw. die Fernleitungspumpe 2 stehen wahlweise der

Parameter B11 bzw. C7 zur Verfügung, je nach dem welcher Ausgang nicht benötigt

wird.

Fernleitungspumpe2

auf Kesselplatine

die Parameter B12 - B17 werden bei Stellung "nicht vorhanden" ausgeblendet.

siehe Boiler 1

Nr.B21 Boiler 3

vorhanden

< nicht vorhanden >

nur möglich wenn ein Heizkreismodul 1 angeschlossen ist.

(sonst erscheit Störung "kein Heizkreismodul angeschlossen")

die Parameter B22 - B27 werden bei Stellung "nicht vorhanden" ausgeblendet.

auf Heizkreismodul 1

Nr.B31 Boiler 4

vorhanden

siehe Boiler 1

nur möglich wenn ein Heizkreismodul 1 angeschlossen ist.

(sonst erscheit Störung "kein Heizkreismodul angeschlossen")

die Parameter B32 - B37 werden bei Stellung "nicht vorhanden" ausgeblendet.

< nicht vorhanden >

auf Heizkreismodul 1

Nr.B41 Boiler 5

vorhanden

siehe Boiler 1

nur möglich wenn ein Heizkreismodul 2 angeschlossen ist.

(sonst erscheit Störung "kein Heizkreismodul angeschlossen")

die Parameter B42 - B47 werden bei Stellung "nicht vorhanden" ausgeblendet.

< nicht vorhanden >

auf Heizkreismodul 2

Nr.B51 Boiler 6

vorhanden

siehe Boiler 1

nur möglich wenn ein Heizkreismodul 2 angeschlossen ist.

(sonst erscheit Störung "kein Heizkreismodul angeschlossen")

die Parameter B52 - B57 werden bei Stellung "nicht vorhanden" ausgeblendet.

< nicht vorhanden >

auf Heizkreismodul 2

Nr.B90 Freigabe aller

Boilertemp. Minimum

Ein 06:00

Sinkt die Boilertemperatur innerhalb dieser Zeit unter die eingestellte Boilerminimum

Temperatur (Werk=40°C), wird der Boiler auf Boilersoll-Temperatur (Werk=40°C)

geladen, unabhängig vom Boiler-Uhrenprogramm.

Aus 22:00

**HARGASSNERHackgut-Pellets-Heizung**

**21**





**In s t a lla t e u r-E in s t e llu n g e n**

Installateur-Einstellungen

und

gleichzeitig 3sek drücken

\+

\-

Nr.C1 Pumpenauswahl

<Rücklauf-Bypasspumpe>

nicht vorhanden

3 Auswahlmöglichkeiten lt. **HEIZUNGSSCHEMA**

Auf "**Rücklauf-Bypasspumpe"** wird dann gestellt wenn eine Anlagen mit

Bypasspumpe zwischen VL und RL verwendet wird.

Pufferpumpe+1Fühl

Pufferpumpe+2Fühl

Auf **"nicht vorhanden"** wird dann gestellt, wenn ein anderes Rücklaufsystem

verwendet wird.

Eine "**Pufferpumpe + 1Fühler"** ist nur bei einem Pufferschema HP3 mit Puffer-

Entladeregelung notwendig.

Eine "**Pufferpumpe + 2Fühler"** ist nur bei einem Pufferschema HP4 mit Puffer-

Lade und Entladeregelung notwendig.

Nr.C1a Rückl.Mischer

< nicht vorhanden >

RL-Mischer+FL-P.1

RL-Mischer+PufferP

RL-Mischer+RLPumpe

Hier kann der Rücklaufanhebemischer der entsprechenden Pumpe zugeordnet

werden - siehe Heizungschema

<nicht vorhanden>

RL-Mischer+FL-P.1

: ein anderes Rücklaufanhebesystem

: Rücklaufmischer mit Fernleitungspumpe 1

RL-Mischer+PufferP. : Rücklaufmischer mit Pufferladepumpe

RL-Mischer+RL-Pumpe: Rücklaufmischer mit Rücklaufpumpe (hydr.Weiche)

Nr.C1b Rückl.Mischer

Mischerlaufzeit 90s

Werk: 90s

Einstellbereich: 10...300s

Hier muss die tatsächliche Laufzeit des Mischers eingegeben werden.

(=Zeitdauer vom geschlossenen in den geöffneten Zustand)

Nr.C2 Puffer/Fremdw

< nicht vorhanden >

Puffer Boiler-int.

Puffer Boiler-ext.

Fremdwärme Festbr.

Fremdwärme Öl/Gas

4 Auswahlmöglichkeiten lt. **HEIZUNGSSCHEMA**

Wird keine Puffer oder keine Fremdwärme verwendet auf

**nicht vorhanden** stellen. (Werkseinstellung)

Auf **Puffer Boiler-int***.* stellen wenn ein Pufferspeicher mit integriertem

Boiler ( integrierter Brauchwasserwendel oder außenliegendem

Brauchwasser- wärmetauscher) lt. Heizungsschema vorhanden ist.

Auf **Puffer Boiler-ext.** stellen wenn ein Pufferspeicher und

nebenstehender Boiler lt. Heizungsschema vorhanden ist.

( bei bauseits vorhandener Differenzregelung zwischen Puffer und

Boiler auf " Puffer Boiler- integr. " stellen)

Auf **Fremdwärme Festbrennstoff** stellen wenn als andere

Wärmequelle ein Festbrennstoffkessel eingebunden ist.

Auf **Fremdwärme Öl/Gas** stellen wenn als andere Wärmequelle ein

Öl/Gas-Kessel eingebunden ist.

Nr.C4 Pufferladung

Puffer

Solltermperatur 60°

Werk: 60°

Wird nur eingeblendet wenn C1 auf "Pufferpumpe+ 2Fühler" parametriert ist.

Einstellbereich: 20-80°C

Bei einem Puffer mit 2 Fühlern wird der Puffer bei einer Anforderung immer

auf seine Solltemperatur C4=60°C (Pufferfühler 2 unten) aufgeladen.

Nr.C5 Pufferzwangs-

Ladung / Tagesuhr

Ein 00:00 Ein 00:00

Aus 00:00 Aus 00:00

Wird nur eingeblendet wenn C1 auf "Pufferpumpe+ 2Fühler" parametriert ist.

Bei einem Puffer mit 2 Fühlern erfolgt die Ladung erst bei einer Anforderung

(Heizkreis oder Boiler). Soll jedoch eine Zwangsladung durchgeführt werden

kann hier eine Uhrzeit eingestellt werden, wo die Solltemperatur C4=60°C

(Pufferfühler 2 unten) aktiviert ist.

Anwendung: zB. eine Spitzenlastabdeckung am morgen ( zB 4:00 - 10:00 Uhr).

Nr.C6 Kessel

Einstellbereich: 1°...84°

ext. Heizkreis

Solltemperatur 60°

Werk: 60 °

Solltemperatur für den Kessel, wenn der externe Heizkreis aktiv ist.

**22**

**HARGASSNERHackgut-Pellets-Heizung**





**In s t a lla t e u r-E in s t e llu n g e n**

Installateur-Einstellungen + und - gleichzeitig 3sek drücken

Nr.C7

Der Ausgang ist vom Werk auf die Störlampe parametriert.

Für die externe Pumpe bzw. die Fernleitungspumpe stehen wahlweise der

Parameter B11 (Boiler 2) bzw. C7 (Störlampe) zur Verfügung, je nach dem

welcher Ausgang nicht benötigt wird.

< Störlampe

Externe Pumpe

Fernleitungspumpe2

\>

Skizze Steckbrücke :

**1.Störungslampe:** leuchtet bei allen Störungen

**2.Pumpe Externer HK**

(Steckbrücke "J7" auf der Platine entfernen, siehe Skizze)

Durch den Eingang "externer Heizkreis" wird der Kessel auf die unter Nr.C6

(Werk=80°) eingestellte Temperatur aufgeheizt.

Die externe Heizkreispumpe wird bei der Freigabetemperatur Nr.L5 (Werk=64°)

eingeschaltet.

**Steckbrücke J7**

**3.Fernleitungspumpe 2**

(Steckbrücke "J7" auf der Platine entfernen, siehe Skizze)

Die Fernleitungspumpe 2 läuft jedoch erst, wenn die Kesseltemperatur größer

alsParameter (Nr.L2 z.B. 58°C) ist und wenn eine der Heizkreis-bzw. Boilerpumpen

die auf "Fernleitung 2" parametriert sind.

**Ein "EXTERNER HEIZKREIS" ist auch ohne externer Pumpen-Parametrierung**

**verwendbar.**

Hier ist nur die Klemme 81 und 82 mit dem externen Schaltkontakt zu verbinden. Beim ersten

Aktivieren dieses Kontaktes blendet die Steuerung automatisch das externe Heizkreisfenster

in der Kunden-Infoebene ein.

Nr.C8 externer HK

<keine Fernleitung>

mit Fernleitung 1

mit Fernleitung 2

Einstellmöglichkeit ob der externe Heizkreis an der Fernleitungspumpe 1 oder 2

zugeordnet ist.

Die Fernleitungspumpen laufen jedoch erst, wenn eine der zugeordneten Pumpen

läuft.

Nr.D1 Betriebsart

**Einstellen der Betriebsart**

Behälter Hand füllen

<Saugen + Schnecke>

Punktabsaugung

Schnecke+Behälter

Stückgut Gebläse

= Zwischenbhälter wird per Hand befüllt

= Zwischenbh. wird d. Raumschnecke+Saugturbine autom. befüllt

= Zwischenbehälter wird mittels Punktabsaugung / GWTS befüllt

= Zwischenbehälter wird mittels Raumschnecke direkt befüllt

= für Notbetrieb mit Stückholz (diese Auswahlmöglichkeit wird nur

eingeblendet wenn der Parameter K10 auf mit Stückgut gestellt

wird)

Nr.D2 Frostschutz

Pumpen ein unter

Einstellbereich: -30°...+20°

Sinkt die Außentemperatur unter diesen eingestellten Wert, werden alle

Heizkreispumpen eingeschaltet und die Heizkreise mit Mischer werden auf

Temperatur Nr.D3 geregelt.

Aussentemp.

Werk: 1°

1°

7°

\>

Nr.D3 Frostschutz

Vorlauf-

Einstellbereich: 1°...30°

Befindet sich der Wahlschalter in der Stellung Aus oder Boiler und sinkt die

Vorlauftemperatur (bei Heizkreis mit Mischer) oder die Kesseltemperatur 3° unter

diesen Wert, schaltet sich die Anlage automatisch ein.

Solltemperatur

Werk: 7°

Nr.D4

Einstellmöglichkeit, ob die Anlage mit oder ohne Lambdasonde betrieben wird (z.B.:

bei defekter Lambdasonde).

ohne Lambda

< mit Lambda

Nr.D5 Umschaltung

Tag-Absenkung

Ein 06:00

Umschaltzeitpunkt, wann die außentemperaturbezogene Absenklogik von Nacht-

auf Tageinstellung umgeschaltet.

Aus 22:00

**HARGASSNERHackgut-Pellets-Heizung**

**23**





**In s t a lla t e u r-E in s t e llu n g e n**

Installateur-Einstellungen + und - gleichzeitig 3sek drücken

Nr.D6 Freigabe

Entaschung

Ein 00:00

Die automatische Entaschung und die Putzeinrichtung wird nur innerhalb dieser Zeit

durchgeführt (störendes Geräusch).

Aus 24:00

Nr.D7 Heizkreis 1-6

Sommerabschaltung

Einstellbereich: 0...240min

Sommerabschaltung : Sinkt die Außentemperatur innerhalb der Sperrzeit unter den

eingestellten Wert (Nr.11), wird die Heizung nicht mehr eingeschaltet.

Sperrzeit = Zeit vor Beginn der Absenkphase

Sperrzeit

120min

Werk: 120min

Nr.D8 Sommerzeit

keine Umschaltung

<autom. Umschaltung>

Einstellung ob die Uhrzeit automatisch von Sommer auf Winterzeit und wieder

zurück gestellt wird.

Nr.D9 Tag/Wochenuhr

Einstellmöglichkeit ob in der Kundenebene die Tages-Uhr oder Wochen-Uhr

erscheint. Mit + oder - Taste den Balken auf die gewünschte Einstellung stellen, mit

der ENTER-Taste speichern.

Tages-Uhr : Heizkreise und Boiler sind auf Tagesuhr

Wochen-Uhr: Heizkreise auf Wochenuhr, Boiler auf Tagesuhr

HK+Boiler Wochenuhr: Heizkreise und Boiler sind auf Wochenuhr

<Tages-Uhr

\>

Wochen-Uhr

HK+BoilerWochenuhr

Nr.D10

Einstellbereich: 1...7

Anzahl der Blöcke

für Wochenuhr

Werk: 2

Einstellmöglichkeit, wie viele Blöcke für die Wochen-Uhr in der Kundenebene

einstellbar sein sollen.

z.B.. HK 1 mit 2 Blöcken :

2

3a.HEIZKREIS 1

MO DI MI DO FR SA --

\* 06:00 \* 15:00

3b. HEIZKREIS 1

--- --- --- --- --- --- SO

\* 06:00 \* 00:00

) 22:00 ) 00:00

) 09:00 ) 22:00

HK 1 Block a ist von Montag bis Samstag in der Zeit von 06:00 - 09:00 und von

15:00 bis 22:00 und Block b am Sonntag von 6:00 - 22:00 Uhr aktiv. Mit den

waagrechten Pfeiltasten den Cursor nach links u. rechts (MO,DI..) fahren. Mit der +

Taste können Tage eingesetzt und mit der - Taste gelöscht werden. Mit den

waagrechten Pfeiltasten den Cursor bis zur gewünschten Uhrzeit fahren und mit der

\+ oder - Taste die Uhrzeit einstellen und mit der ENTER-Taste speichern.

Nr.D11 Pelletsfüllen

< automatisch >

Der Pelletsbehälter wird **automatisch** befüllt wenn die Laufzeit der

Einschubschnecke den Wert von Parameter Nr.R14=105min erreicht hat.

Bei der Einstellung **autom.+ 4Zeiten** wird zusätzlich zum automatischen Füllen ein

Füllvorgang zu den 4 einstellbaren Saugzeiten gestartet, um z.B. noch vor der

Nachtabsenkung um 22:00Uhr zu füllen.

autom. + 4 Zeiten

Nr.E1 Sprache

Hier kann die jeweilige Sprache eingestellt werden.

< deutsch

französisch

italienisch

englisch

\>

spanisch

**Nach Beenden der Installateur-Einstellungen die STANDARD-Taste drücken.**

**24**

**HARGASSNERHackgut-Pellets-Heizung**





**In s t a lla t e u r-E in s t e llu n g e n**

**BES C HREIBUNG DER REGELUNG**

**BOILER-LADUNG**

Solltemperatur beim Heizen und Steilheit berech-

net (siehe Berechnung der Vorlauftemperatur)

und dieser Wert als Anforderung an den Kessel

weitergegeben. Bei Heizkreisen mit Mischer wird

die Vorlaufsolltemperatur noch um den Wert Kes-

selüberhöhung (Werk=10°C) erhöht.

**Absenken:** In diesem Heizkreiszustand wird die

Vorlauftemperatur über Außentemperatur, Raum-

Solltemperatur beim Absenken und Steilheit

berechnet (weiters siehe oben).

Die Boilerladung ist nur in der Wahlschalterstel-

lung Boiler oder Auto aktiv, wenn der entsprechen-

de Boiler in der Installateurebene auf „vorhanden“

parametriert ist. Weiters wird zwischen der norma-

len Boilerladung innerhalb der Freigabezeit und

der Boilerminimum-Ladung unterschieden. Die

Boilerladung wird in der Freigabezeit auf Boiler-

soll-Temperatur (Werk=60°C) minus Spreizung

(z. B.: 60-6=54°C) überwacht und gegebenenfals

gestartet. Sinnvoll ist eine Boilerlade-zeit am Mor-

gen oder Abend zu wählen, damit die Boilerladung

nur einmal am Ta g geführt wird.

**Übergang vom Heizen in Absenken:** In diesem

Heizkreiszustand wird die Vorlauftemperatur über

eine Rampe von Heizen auf Absenken reduziert.

Bei großem Wasserbedarf kann natürlich auch

zweimal täglich eine Ladung durchgeführt wer-

den. Um zu Verhindern, dass kein Warmes Was-

ser vohanden ist, wird auch während der Freiga-

be Boilerminimum-Zeit die Boilerladung gestartet,

wenn die Boilertemperatur unter Boilerminimum

(Werk=40°C) liegt. Zusätzlich wrd die Boilerladung

bei der Funktion Rauchfangkehrer gestartet und

ist beim Urlaubsprogramm inaktiv. Ist nach der

Boilerladung kein weiterer Heizkreis mehr aktiv

wird eine Restwärmenutzung in den Boiler durch-

geführt.

**Außentemperatur-Abschaltung:** Es gibt drei

verschiedene Außentemperatur-Abschaltwerte,

je nach Heizprogramm und Uhrzeit bei denen die

Anlage ausschaltet.

Ist die Anlage im Heizbetrieb und die gemittelte

Außentemperatur ist über der „Außentempera-

tur-Abschalten-Heizen (Nr.11=16°C) schaltet die

Heizung aus.

Ist die Anlage im Tages-Absenkbetrieb und die

gemittelte Außentemperatur ist über der „Außen-

temperatur-Abschaltung-Tagabsenken (Nr.12=8°C)

schaltet die Heizung aus.

Ist die Anlage im Nacht-Absenkbetrieb und die

gemittelte Außentemperatur ist über der „Außen-

temperatur-Abschaltung-Nachtabsenken (Nr.13=

5°C) schaltet die Heizung aus.

Sommerabschaltung: Sinkt die gemittelte Außen-

temperatur wieder unter den Ausschaltwert wird

die Heizung nur dann eingeschalten, wenn eine

Mindestlaufzeit (Nr.D7=120min) gegeben ist.

**LEGIONELLENP ROGRAMM**

Wird die Funktion „Legionellenschutz-EIN“ akti-

viert, kann bei jedem Boiler separat mit dem Para-

meter Legionellen-Einschaltzeit (Werk: Mo, 17:00),

der Tag und die Legionellenschutz-Solltemperatur

(Werk: 70°C) eingestellt werden.

Achtung: Wählen sie keine zu hohe Temperatur,

da sonst die Aufheizzeit sehr lange dauert und bei

einem ungemischten Warmwasser-Austritt Ver-

brühungsgefahr besteht.

**TAGES -RAUMS OLLWERT**

(Kundeneinstellung Nr. 4, 7, H4, H7, H14, H17)

Auf dieser Anzeige kann die gewünschte Tages-

raumtemperatur zwischen 14°C und 26°C einge-

stellt werden. Die Mittelstellung entspricht einer

Normaleinstellung von 20°C. Voraussetzung für

eine unter allen Außentemperaturbedingungen

gleichbleibende Raumtemperatur ist eine exakte

Einstellung der Heizkennlinien sowie eine korrek-

te Auslegung der Heizungsanlagen entsprechend

der Wärmebedarfsberechnung. Der Tagesraum-

sollwert bezieht sich gleichermaßen auf den

direkt gesteuerten Kesselkreis und evtl. nach-

geschaltete Mischerkreise. Eine eventuell erfor-

derliche Verstellung sollte immer nur in kleinen

SchrittenundimAbstandvon2-3Stundenvorgenom-

men werden, um sicherzustellen, daß sich ein

Beharrungszustand eingestellt hat. Werkseinstel-

lung: 20°C

**HEIZKREIS-REGELUNG**

Die Heizkreis-Funktion ist nur in der Wahlschal-

terstellung Auto aktiv, wenn der entsprechende

Heizkreis in der Installateurebene auf „vorhan-

den“ parametriert ist. Weiters wird zwischen dem

Heizbetrieb, Absenkbetrieb, AUS auf Grund der

Außentemperatur und Frostschutz unterschieden.

Die Heizkreise gehen je nach eingegebenem Heiz-

zeit-Programm, auf „Heizen“, „Absenken“ oder auf

„Aus“, wenn die gemittelteAußentemperatur unter

dem zugeordneten Wert liegt. Zusätzlich werden

die Heizkreise bei der Funktion Rauchfangkehrer

gestartet und sind während des Urlaubsprogramm

inaktiv.

**Heizen:** In diesem Heizkreiszustand wird die

Vorlauftemperatur über Außentemperatur, Raum-

**HARGASSNERHackgut-Pellets-Heizung**

**25**





**In s t a lla t e u r-E in s t e llu n g e n**

**ABS ENK-RAUMS OLLWERT**

der Text „Sicherheitsschaltung“ angezeigt.

(Kundeneinstellung Nr. 5, 8, H5, H8, H15, H18)

**FROSTSCHUTZFUNKTION**

Auf dieser Anzeige kann die gewünschte Absenk-

Raumtemperatur während des Absenkbetriebes

zwischen 8°C und 20°C eingestellt werden. Bei

korrekter Auslegung der Heizungsanlage und

exakt eingestellter Heizkennlinie ergibt sich ein

gleichmäßiger Stützbetrieb bei allen Außentemp-

eraturverhältnissen. Der Absenk-Raumsoll-

wert bezieht sich gleichermaßen auf den direkt

gesteuerten Kesselkreis und evtl. nachgeschalte-

te Mischerkreise. Auch hier sollten erforderliche

Verstellungen nur schrittweise und nach hinrei-

chend langen Zeitabständen vorgenommen wer-

den, um eine Einhaltung der Stütztemperaturen zu

gewährleisten.

Die Frostschutzfunktion wird aktiviert wenn

die Außentemperatur unter dem Parameter

Nr. D2= 1°C fällt. Dann werden die Heizkreis-

pumpen eingeschalten. Sinkt die Kessel- bzw. die

Vorlauftemperatur unter Parameter Nr.D3=7°C

schaltet der Kessel ein.

**ANTIBLOC KIERS C HUTZ**

Jeden Montag um 12:00 Uhr wird die Antiblockier-

schutzfunktion gestartet. Es wird die Heizkreis-

pumpe für eine Minute eingeschaltet und der

Mischer wird eine Minute lang geöffnet und

anschließend wieder geschlossen.

**KESSELREST-**

**WÄRME-FUNKTION**

Ist nach der Heizkreisanforderung kein weiterer

Heizkreis mehr aktiv wird eine Restwärmenut-

zung aktiviert dh. der Kessel schaltet aus und die

Pumpen und Mischerfunktion laufen wie gehabt

weiter bis der Kessel seine Restwärmetemperatur

(Nr.M2 =40°C) unterschreitet.

**ES TRIC HAUFHEIZP ROGRAMM**

Ablaufbeschreibung am Beispiel für Heizkreis 1

(für die anderen Heizkreise sind die entsprechen-

den Parameter zu verwenden).

Gestartet wird das Estrichaufheizprogramm durch

Einstellung des Parameters Nr.A9 (Estrichheizen

aus/ein) = EIN. Zu Beginn wird die Vorlaufsolltem-

peratur auf den Parameter Nr.A9a (VL-Soll Start/

Ende = 20°) gestellt.Nach der Dauer der im Para-

meter Nr.A9c (Anstieg/Reduktion = jeden Tag) ein-

gestellten Zeit wird die Vorlaufsolltemperatur um

die im Parameter Nr.A9b (VL-Soll Anstieg = 5°)

erhöht. Hat die Vorlauftemperatur den Wert von

Parameter Nr.A9d (VL-Soll max. = 45°) erreicht,

so wird für die im Parameter Nr.A9e (VL-Soll max.

Haltezeit = 1 Tag) eingestellte Dauer die Maximal-

temperatur gehalten. Nach Ablauf der Haltezeit

wird die Vorlaufsolltemperatur über dem im Para-

meter Nr.A9f (VL-Soll Reduktion = 10°) im Zeitin-

tervall von Parameter Nr.A9c (Anstieg/Reduktion

= jeden Tag) wieder verringert bis die Temperatur

von Parameter Nr.A9a (VL-Soll Start/Ende = 20°)

erreicht ist. Der Heizkreis wechselt dann in den je

nach Heizkreiskonfiguration bestimmten Betriebs-

zustand. Der Parameter Nr.A9 (Estrichheizen aus/

ein) wird automatisch auf „AUS“ gestellt.

**BOILER-VORRANGS C HALTUNG**

Bei der Boilerladung werden die Heizkreise kurz-

zeitig reduziert um dem Boiler eine Vorrangstellung

zu gewähren.Anschließend werden die Heizkreise

weider auf normale Solltemperatur betrieben (kei-

ne Auskühlung der Heizung beim Boilerladen).

Diese Funktion ist nur bei Heizkreisen mit Mischer-

motoren aktiv. Bei Pumpenkreisen wurd die Hei-

zungsumpe wähend der Boilerladung abgeschal-

ten.

**URLAUBS S C HALTUNG**

Die Urlaubsschaltung kann beim Parameter Nr.15

„nicht aktiv“ „Frostschutz und Absenken“ gestellt

werden. Wird die Urlaubsschaltung durch Konfigu-

ration auf „Frostschutz“ oder „Absenken“ aktiviert,

und das Zeitfenster für die Urlaubsschaltung Nr.16

(Uhrzeit und Datum) erreicht, soArbeiten alle Heiz-

kreise innerhalb des Zeitfensters auf Frostschutz

oder Absenken.

**HEIZKREIS BEI KES S ELÜBER-**

**TEMP ERATUR**

Steigt die Kesseltemperatur über die Sicher-

heitstemperatur (Nr.M1=90°C) werden alle Heiz-

kreise aktiv und rechnen mit einer fiktiven Außen-

temperatur (Nr.M1a=-10°C). Dieser Betrieb ist nur

kurzfristig und dient der Wärmeabfuhr des Kes-

sels. Im Display wird in der obersten Zeile blinkend

**26**

**HARGASSNERHackgut-Pellets-Heizung**





**In s t a lla t e u r-E in s t e llu n g e n**

**FERNBEDIENUNG**

**FR25 mit Raumfühle r**

Klemme 1 und 2 anklemmen

vorne abziehen, Befestigungsschraube lösen und

Gehäuse abnehmen.

**Störlampe :**

Die Fernbedienung besitzt eine rote LED welche

am Heizkessel angeschlossen werden kann. Die-

se leuchtet wenn am Kesseldisplay eine Warnung

oder eine Störung angezeigt wird.

Diese Fernbedienung besitzt

außer dem eigentlichen Füh-

lerelement noch ein Drehrad

zur Feinkorrektur eingegebe-

ne Raumtemperatur um - + 2-3°. Der Betriebs-

wahlschalter dient zum manuellen Verstellen des

Heizkreises auf "dauernd Tagbetrieb", "dauernd

Absenkbetrieb" oder "Zeitautomatik".

**Ans chlus s :**

Kabel 2 polig (2 x 0,75) ohne Störlampen-LED.

Kabel 4 polig (4 x 0,75) mit Störlampen-LED 12V

DC (Klemme: 4=plus und 5=minus)

Achtung: In der Installateur-Ebene muss bei dem

zugeordneten Heizkreis die entsprechende Fern-

bedienung parametriert werden.

**DIGITALE FERNBEDIENUNG**

**FR 30**

**Montageort der Fenbedienung mit Raumfühler**

Die digitale Fernbe-

dienung kann sowohl

Vor der Montage der Fernbedienung muss zuerst

ein geeigneter Montageort gefunden werden. Die-

ser darf nicht im Bereich von Sonnenbestrahlung,

Zugluft, Heizkörper, Kamin etc. liegen, damit nur

die tatsächliche Zimmertemperatur erfasst wird.

Der zweckmäßigste Raum ist derjenige, in dem

sich die Bewohner am häufigsten aufhalten (z.B.

Wohn- oder Esszimmer). In diesem Raum darf kein

Ofen (z.B. Kachelofen) geheizt werden. Sollte ein

Heizkörperthermostatventil montiert sein, müsste

es höher eingestellt werden als die Raumtempera-

tur in der Steuerung, da ansonsten der Raumfühler

beeinflusst wird. (z.B. durch solche Beeinflussung

wird der Heizkreisvorlauf verstellt und alle ande-

ren Räume würden zu kalt oder warm werden.)

Heizkörperthermostatventile sollten jedoch in allen

anderen Räumen montiert sein.

als Fernversteller bzw.

Fernüberwachung in

einem Nebenhaus, als

auch im Wohnraum

verwendet werden (es

gibt keinen Raumfüh-

ler). Es kann maximal

eine Fernbedienung pro

Kessel bzw. max. zwei

Fernbedienungen pro Heizkreismodul am CAN-

Bus angeschlossen werden. Wobei die Bedienung

der Tasten wie am Kessel funktionieren. Es wer-

den die Info-Fenster und das Standard-Fenster

zur Information eingeblendet, es können die zu

verstellenden Heizkreise programmiert und dann

auch verstellt werden, es gibt die Möglichkeit beim

Anschluss an ein Heizkreismodul die Ausgänge

in der Handfunktion zu testen und es gibt die

Möglichkeit den Wahlschalter einem Heizkreis zu

zuordnen.

**FERNBEDIENUNG FR25**

**ohne Raumfühle r**

Klemme 1 und 3 anklemmen

**Betriebswahlschalter**

**der digitalen Fernbedienung:**

Diese Fernbedienung besitzt ein Drehrad zur

Feinkorrektur der eingegebenen Raumtemperatur

um +/- 2-3°. Der Betriebswahlschalter dient zum

manuellen Verstellen der Heizkreise auf "dauernd

Tagbetrieb", "dauernd Absenkbetrieb" oder "Zeit-

automatik".

Achtung: In der Installateur-Ebene muss bei dem

zugeordneten Heizkreis die entsprechende Fern-

bedienung parametriert werden.

"HEIZEN" bedeutet "dauernd Tagbetrieb"

"ABSENKEN" bedeutet "dauernd Absenkbetrieb"

"AUTO" bedeutet "Zeitautomatik"

"AUS" bedeutet "Heizkreis ist ausgeschalten" (mit

Ausnahme der Frostschutzüberwachung).

**Achtung:** In der Installateur-Ebene muss bei dem

zugeordneten Heizkreis die entsprechende Fern-

bedienung parametriert werden.

**Montageort der Fernbedingung ohne Raumfühler**

Wird Klemme 1 und 3 verwendet ist der Raum-

fühler nicht in Funktion, daher kann die Fernbe-

dienung in jedem Raum montiert werden. Heiz-

körperthermostatventile sollten in allen Räumen

montiert sein.

**Montageort der digitalen Fernbedienung:**

Diese digitale Fernbedienung kann sowohl im

Heizraum (Nebenhaus mit Heizkreismodul) als

auch im Wohnraum montiert werden (es gibt

keinen Raumfühler).

**Befestigung der Fernbedienung**

Die Befestigung sollte etwa in Lichtschalterhöhe

vorgenommen werden. Hierzu den Kopf nach

**HARGASSNERHackgut-Pellets-Heizung**

**27**





**In s t a lla t e u r-E in s t e llu n g e n**

**HEIZKREISMODUL 1 UND 2**

vom Kessel geladen. Die Boilertemperatur wird in

der Boilerladezeit überprüft und bei Bedarf vom

Heizkessel aufgeheizt. Bei einem externem Boiler

gewährleistet eine Boilerdifferenz-Regelung zwi-

schen Solarpuffer und Boiler die Boilerladung aus

dem Solarpuffer.

Zur Erweiterung der Heiz- und Boilerkreise können

bis zu zwei Heizkreismodule angeschlossen wer-

den. Der Anschluss erfolgt mit einem Bus-Kabel

an der Kesselplatine (am CAN-Bus Stecker). Am

Heizkreismodul wird der Adresswahlschalter auf

1 (beim Heizkreismodul 1 = 3+4 HK u. 3+4 Boi-

lerkreis) und auf 2 (beim Heizkreismodul 2 = 5+6

HK u. 5+6 Boilerkreis) eingestellt. (im Auslieferzu-

stand steht dieser Schalter immmer auf 1)

**Parametrierung:** jeweils auf

Nr.C2 auf „Puffer Boiler int.“ u. Nr C1 auf „Pufferpumpe 1Fühl“

Nr.C2 auf „Puffer Boiler ext.“ u. Nr C1 auf „Pufferpumpe 1Fühl“

**Pufferregelung HP4 mit int. oder ext. Boiler:**

Der Pufferspeicher wird bei einerAnforderung auf

Puffersolltemperatur (Nr.C4=60°) bis zum Puffer-

fühler 2 (unten) vom Kessel aufgeheizt. Der Kessel

schaltet aus (Puffer-Restwärmenutzung), die Heiz-

kreise entnehmen solange die Energie aus dem

Puffer, bis dass die Temperatur des Pufferfühlers

1 (oben) unter der des HK-Soll fällt. Dann wird

der Kessel eingeschalten und der Pufferspeicher

wieder vom Kessel geladen. Die Boilertemperatur

wird in der Boilerladezeit überprüft und bei Bedarf

vom Heizkessel aufgeheizt.

**PUFFERREGELUNG**

**Solarpufferregelung HP1 mit**

**integriertem Boiler:**

Der Pufferspeicher wird nur von der Solaranlage

aufgeheizt und nicht vom Kessel. Als erstes wird

überprüft ob für den ermittelten Heizungsvorlauf-

Soll im Solarpuffer genügend Energie vorhanden

ist. Wenn ja, dann wird das Heizkreisventil HKV

auf Stellung A - AB (Pufferbetrieb) geschaltet, bis

die Temperatur des Puffers unter der des HK-Soll

fällt. Dann wird der Kessel eingeschaltet und das

HKV auf Stellung B - AB (Kesselbetrieb) umge-

schaltet. Die Boilertemperatur wird in der Boiler-

ladezeit überprüft und bei Bedarf vom Heizkessel

aufgeheizt. Mit der Boilerladepumpe wird gleich-

zeitig das Pufferventil auf Stellung A - AB (Boiler-

ladung) geschaltet. Der Pufferspeicher wird nur im

Bereich des Boilers geladen, der restliche Bereich

wird für die Solarenergie reserviert.

Bei einem ext. Boiler gewährleistet eine Boiler-

differenz-Regelung die Boilerladung aus dem

Puffer. Auch beim Boilerladen wird der Puffer bis

zum Pufferfühler 2 (unten) geladen.

**Zwangsladung:**

Zur Spitzenlastabdeckung oder zur gezielten

Pufferladung etc. Kann der Puffer auch Zwangs-

geladen werden. Dazu wird beim Parameter C5

ein Zeitbereich (zB. 6:00-10:00 Uhr) eingestellt,

erfolgt in dieser Zeit eine Zwangsladung des

Pufferspeichers. Der Pufferfühler 2 (unten) wird

auf die eingestellte Puffersolltemperatur (Nr.

C4=60°) aufgeheizt.

**Parametrierung:** Nr.C2 auf “ Puffer Boiler int. “

**Solarpufferregelung HP2 mit**

**nebenstehendem Boiler:**

Der Pufferspeicher wird nur von der Solaranlage

aufgeheizt und nicht vom Kessel. Als erstes wird

überprüft ob für den ermittelten Heizungsvorlauf-

Soll im Solarpuffer genügend Energie vorhanden

ist. Wenn ja, dann wird das Heizkreisventil HKV

auf Stellung A - AB (Pufferbetrieb) geschaltet, bis

die Temperatur des Puffers unter der des HK-Soll

fällt. Dann wird der Kessel eingeschaltet und das

HKV auf Stellung B - AB (Kesselbetrieb) umge-

schaltet. Die Boilertemperatur wird in der Boiler-

ladezeit überprüft und bei Bedarf vom Heizkessel

aufgeheizt. Eine Boilerdifferenz-Regelung zwi-

schen Solarpuffer und Boiler gewährleistet die

Boilerladung aus dem Solarpuffer.

**Parametrierung:** jeweils auf

Nr.C2 auf „Puffer Boiler int.“ u. Nr C1 auf „Pufferpumpe 2Fühl“

Nr.C2 auf „Puffer Boiler ext.“ u. Nr C1 auf „Pufferpumpe 2Fühl“

**SOMMERBADHEIZUNG**

(Solarpufferspeicher)

Die Sommerbadheizung ermöglicht eine Badhei-

zung (Fußboden oder Heizkörper) ausschließ-

lich über den Solarpuffer. Diese Funktion ist nur

wirksam wenn sich der Wahlschalter in Stellung

„Boiler“ befindet, ein heizungsunterstützter Solar-

puffer vorhanden ist und der Parameter „Sommer

Badheizung EIN“ des jeweiligen Heizkreises ein-

gestellt ist.

**Parametrierung:** Nr.C2 auf “ Puffer Boiler ext. “

**Solarpufferregelung HP3 mit**

**int. oder ext. Boiler:**

Der Pufferspeicher wird von der Solaranlage und

im oberen Bereich auch vom Kessel aufgeheizt.

Die Heizkreise entnehmen solange die Energie

aus dem Puffer , bis dass die Temperatur des

Puffers unter der des HK-Soll fällt. Dann wird

der Kessel eingeschalten und der Pufferspeicher

**28**

**HARGASSNERHackgut-Pellets-Heizung**





**In s t a lla t e u r-E in s t e llu n g e n**

**FREMDWÄRMEBETRIEB**

**FEST- ODER ÖL/ GAS**

**R Ü C K L A U F A N H E B U N G**

**MIT BYPAS S P UMP E ODER**

**RÜC KLAUFMIS C HER**

**Festbrennstoff:** Der Fremdwärmekessel wird

überprüft ob er die Solltemperatur (Nr. O10=60°C)

erreicht hat. Wenn ja, dann wird das Heizkreisven-

til HKV auf Stellung A - AB (Fremdwärmebetrieb)

geschaltet, der Pelletskessel wird ausgeschaltet.

Im Fremdwärmebetrieb werden in Wahlschalter-

stellung “Auto” alle Heizkreise und der Boilerkreis,

in Stellung “Boiler” nur der Boilerkreis eingeschal-

tet. Fällt die Fremdwärmetemperatur wieder unter

den Sollwert minus Spreizung Nr.O11=2°C ( 60°-

2°=58°C), wird nach einer Sperrzeit Nr.O12=15min

auf den Pelletskessel dh. daß das HKV auf Stel-

lung B - AB (Kesselbetrieb) umgeschaltet. Die

Mischerregelung arbeitet nach der gemittelten

Außentemperatur, außer der Heizkessel erreicht

seine Sicherheitstemperatur( M1=83°) dann wird

kurzzeitig eine Außentemperatur (M1a=-10°) vor-

getäuscht.

Je nach Heizungsschema kann die Rücklauf-

anhebung mit einer Bypasspumpe bzw. einem

Mischermotor ausgeführt werden. (siehe Installa-

teur-Ebene Nr. C1) Wird die Rücklaufanhebung

mit einem Mischer eingesetzt ist folgendes zu

beachten: Der Mischer ist 'zu' - wenn der Kessel-

kreislauf geschlossen ist bzw. der Mischer ist 'auf'

wenn der Rücklauf offen ist. Im Betrieb steigt die

RL-Temperatur wenn der Mischer 'zu' geht und sie

sinkt wenn er 'auf' geht!

**P ELLETS -FÜLLEN**

Der Füllvorgang des Pellets-Zwischenbehälter

wird in der Installateur-Ebene mit dem Parameter

Nr. D11 bestimmt: In der Auswahl "**automatisch**"

(=Werkseinstellung) wird ein Füllvorgang gestar-

tet wenn die Einschubschnecke für die im Ser-

viceParameter Nr.R14=105min angegebene Zeit

abgelaufen ist und der Füllstandssensor zu einem

dieser Zeitpunkte 'leer' meldet.

In der Auswahl '**automatisch + 4 Zeiten**' wird

gefüllt wenn die oben in derAuswahl 'automatisch'

beschriebenen Bedingungen erfüllt sind. Zusätz-

lich wird auch zu den in der Kunden-Ebene Anzei-

ge Nr.16 definierten Saugerzeiten gefüllt. (um z.B.:

noch vor der Nachtabsenkung um 22:00 Uhr den

Pelletsbehälter auszufüllen)

**Öl/Gas:** Der Programmablauf ist wie oben

beschrieben jedoch arbeitet die Regelung ganz

normal nach dem Uhren- bzw. Außentemperatur-

abschalt- Programm.

**Abgastemperaturwächter-ATW:** Werden bei-

de Heizkessel an einem Kamin angeschlossen,

schaltet derAbgastemperaturwächterATW an den

Klemmen Nr.86 und Nr.87 (Einstellung ca. 100°C

je nach Kesselbauweise) des Fremdwärmekessels

den Pelletskessel aus. Das Umschaltventil HKV

bleibt jedoch noch zum Pelletskessel hin geöffnet

bis dass die Fremdwärmefunktion beginnt. Die

weitere Schaltfolge ist wie oben beschrieben.

**EXTERNER HEIZKREIS**

Wird ein zusätzlicher externer Heizkreis benötigt,

muss nur die Klemme 19 und 21 mit dem externen

Schaltkontakt (potenzialfrei) verbunden werden.

Beim ersten Aktivieren dieses Kontaktes blendet

die Steuerung automatisch das externe Heiz-

kreisfenster in der Kunden-Infoebene ein. Falls

benötigt kann eine externe Pumpe wahlweise in

den Installateur-Einstellungen Nr.B11 (wenn kein

Boiler 2 oder Fernleitungspumpe benötigt wird)

oder sonst unter der Nr.C7 (wenn keine Störlampe

benötigt wird) parametriert werden.

Die Solltemperatur für den Kessel, wenn der exter-

ne Heizkreis aktiv ist wird in der Installateur-Ebene

Nr.C6 (Werk:60°C) eingestellt. Wird dieser Wert

verstellt und ist eine externe Pumpe parametriert,

muss auch in den Service-Einstellungen die exter-

ne Pumpen-Freigabetemperatur Nr.L19 (Werk:

64°C) eingestellt werden.(ca.5-10°C unterhalb der

Kesselsolltemperatur Nr.C6)

**HARGASSNERHackgut-Pellets-Heizung**

**29**





**In s t a lla t e u r-E in s t e llu n g e n**

**AUS S ENFÜHLER**

Der Aussenfühler ist etwa in

**Wid e rs tands we rte de r Fühle r**

einem Drittel der Gebäudehöhe

(Mindestbodenabstand 2 m)

an der kältesten Gebäudesei-

te (Nord- bzw. Nord-Ost) zu

befestigen. Bei der Montage des

**Kes s elfühler**

**Boile rfühle r**

**Auße nfühle r**

**Vorla uffühle r**

**Rüc kla uffühle r**

**Fernbedienung**

**FR25**

gemessen in Schalter-

stellung Automatik (Uhr)

und Mittelstellung des

Fernverstellers

unabhängig von der

Raumtemperatur

Fühlers sind Fremdwärmequellen

zu berück-sichtigen, die das Mes-

sergebnis verfälschen können (Kamine,

Warmluft aus Luftschächten, Sonneneinstrahlung etc.).

Der Kabelaustritt muss stets nach unten gerichtet sein

um ein Eindringen von Feuchtigkeit zu vermeiden. Für

die elektrische Installation ist ein 2-adriges Kabel zu ver-

wenden (Mindestquerschnitt siehe Schaltplan).

in °C

in Ohm

922

3400 bis 3650 Ohm

-20

-10

0

960

1000

1039

1058

1077

1097

1116

1136

1155

1174

1193

1213

1232

1251

1270

1290

1309

1328

1347

1366

1385

10

15

20

25

30

35

40

45

50

55

60

65

70

75

80

85

90

95

100

**KES S EL-, BOILERFÜHLER**

**VORLAUF-, PUFFER-, FREMDWÄRME-FÜHLER**

**(je nach Heizungsschema)**

Die Temperaturfühler sind als Tauchfühler mit ange-

gossenem Kabel ausgebildet und dienen zur Erfassung

der entsprechenden Temperatur. Beim Boiler, Puffer

bzw. Fremdwärmekessel erfolgt die Einbringung in die

Tauchhülse. Die Montage des Vorlauf-Fühlers sollte im

Abstand von 50 cm nach der Umwälzpumpe an einer

metallisch blanken Stelle des Vorlaufs erfolgen. Die Befe-

stigung des Fühlers am Rohr erfolgt mittels beiliegendem

Anlegegehäuse aus Messing und einem Spannband bün-

dig zur Rohroberfläche. Die beiliegende Wärmeleitpaste

dient zur Verbesserung der Wär-

meübertragung und ist an

der Kontaktstelle vor der

Montage aufzutragen.

Es ist darauf zu achten,

dass das Fühlerkabel

nicht geknickt oder

beschädigt wird. Im

Bedarfsfall kann das

Fühlerkabel verlängert

werden (Mindestquerschnitt

siehe Schaltplan.)

**RAUCHFANGKEHRER-**

**TAS TE**

**S IC HERHEITS THERMO-**

**S TAT (S TB) ÜBERPRÜ-**

**FUNG**

Taste für Rauchfangkehrer zum manuellen EIN

und AUS schalten bei Emissionsmessungen.

In dieser Betriebsart sind alle Heizungspumpen

und Boilerpumpen ausgeschaltet. Die TÜV-Taste

drücken bis der Sicherheitsthermostat absch-

schaltet.

In dieser Funktion sind alle programmierten Regel-

funktionen ausgeschalten. Der Heizkessel fährt

auf Volllast, rechnet mit sehr tiefen Außentempe-

raturen und versucht soviel wie möglich Leistung

über das Heizungssystem abzutransportieren.Alle

Regelungseinrichtungen wie Thermostatkopfven-

tile, und automatische Regelventile müssen natür-

lich manuell aufgedreht werden um die notwendi-

ge Wärmeabfuhr sicherstellen zu können. Diese

Funktion beendet sich nach 2 Std. automatisch.

**30**

**HARGASSNERHackgut-Pellets-Heizung**





**In s t a lla t e u r-E in s t e llu n g e n**

**He izke n nlin ie**

2,75 3 3,25 3,75

110

100

90

80

70

60

50

40

30

20

2,5

**(Ste ilh e it)**

2,25

Die Heizkennlinie beschreibt das Verhältnis

von Vorlauftemperaturänderung zu Außen-

temperaturänderung und ist für jeden Heiz-

kreis getrennt einstellbar. Die dargestellten

Kurven gelten für 20°C Raumsolltemperatur

(Parameter z. B. Nr. 4=20°C und wenn eine

Fernbedienung vorhanden ist, den Drehkopf

auf Mittelstellung). Für andere Raumsoll-

temperaturen werden diese Kurven parallel

nach oben oder nach unten verschoben.

2

1,75

1,5

1,25

Beispiel:

1

0,75

0,5

Heizkreis mit folgendener Einstellung

Steilheit: 1,5

Tages-Raumtemperatur: 20

Anlage im Heizbetrieb

Außentemperatur: 0°

aus der Kennlinie ergibt sich eine Vorlauf-

temperatur von 50°C

0,25

Die Verstellung der Heizkennlinie soll grund-

sätzlich nur in kleinen Schritten und über

einen längeren Zeitraum erfolgen.

-20 -15 -10 -5

0

5

10

15

20

**Außentemperatur °C**

Bei einer korrekt eingestellten Steilheit bleibt

die Raumtemperatur unabhängig von der

Außentemperatur gemäß der eingestellten

Tages-Raumsolltemperatur konstant.

**Absenkbetrieb:**

EntsprechendvorgegebenenSchaltzeitprogrammen

bleibt die Heizungspumpe des jeweils abgesenk-

ten Heizkreises in Betrieb. Die Vorlauftempera-

tur wird gemäß der eingestellen Absenk-Raum-

temperatur von einer reduzierten Heizkennlinie

bestimmt. Die eingestellte Vorlaufminimal-Tem-

peratur wird nicht unterschritten.

**Betrieb ohne Fernbedienung FR25**

Die gewünschte Raumtemp. wird in der Kun-

denebene je Heizkreis eingestellt.

**Betrieb mit Fernbedienung FR25**

Es sind 2 Betriebsarten möglich:

Mit Raumfluss

Ein eingebautes Fühlerelement korrigiert

die Raumtemperatur auf den gewünschten

Wert. Und zusätzlich kann die an der Steue-

rung eingestellte Raumtemperatur mittels

Drehkopf um +/- 2...3° verändert werden.

**Sparbetrieb:**

Übersteigt im Absenkbetrieb die Außentemp-

eratur die eingestellten Werte (Nr.12 und Nr.13)

werden alle Heizkreise abgeschaltet. DieAbsenk-

phase wird in eine Tag und eine Nachtabsenkung

unterteilt und somit besteht die Möglichkeit einer

getrennten Einstellung.

Ohne Raumeinfluss

Ist die Fernbedienung in einem Raum mon-

tiert in dem sich eine zusätzliche Wärme-

quelle (z.B.Kachelofen)befindet muss diese

Betriebsart gewählt werden. Mit dem Dreh-

knopf der Fernbedienung kann die an der

Steuerung eingestellte Raumtemperatur um

+/- 2...3° verändert werden.

\1. Definition der Uhrzeit für Tag/Nachtum-

schaltung (Nr. D5)

\2. Vorgabe der Außentemperaturgrenzen ge-

trennt für Tag u. Nacht. Weiters tritt eine totale

Abschaltung der Heizung ein, wenn dieAußen-

temperatur den eingestellten Wert (Nr. 11)

übersteigt.

**HARGASSNERHackgut-Pellets-Heizung**

**31**





**St ö ru n g s m e ld u n g e n**

**32**

**HARGASSNERHackgut-Pellets-Heizung**





**St ö ru n g s m e ld u n g e n**

**HARGASSNERHackgut-Pellets-Heizung**

**33**





**St ö ru n g s m e ld u n g e n**

**34**

**HARGASSNERHackgut-Pellets-Heizung**





**St ö ru n g s m e ld u n g e n**

**HARGASSNERHackgut-Pellets-Heizung**

**35**





**St ö ru n g s m e ld u n g e n**

**36**

**HARGASSNERHackgut-Pellets-Heizung**





**St ö ru n g s m e ld u n g e n**

**HARGASSNERHackgut-Pellets-Heizung**

**37**





**St ö ru n g s m e ld u n g e n**

**38**

**HARGASSNERHackgut-Pellets-Heizung**





**St ö ru n g s m e ld u n g e n**

**HARGASSNERHackgut-Pellets-Heizung**

**39**





**Ve rbre nnungs s törung Nr. 0029**

Ihre Pelletsanlage ist mit einer automatischen Verbrennungsüberwachung mittels Lambdasonde ausgestattet.

Eine Verbrennungsstörung liegt vor wenn der CO²-Wert länger als 5min (Service-Par.Nr.S5) unter 5% (Service-

Par.Nr. S4) liegt dh. entweder keine Pellets gefördert werden oder die Zündung des Brennmaterials

fehlgeschlagen hat. Es wird die "Störung Nr.0029 Verbrennungsstörung" angezeigt.

**mögliche Ursachen:**

\-

\-

\-

\-

Zwischenbehälterleer......................................... defekter Füllstandsmelder (falsche oder zu we nig Saugzeiten bei RAS)

Brückenbildung imZwischenbehälter.................. Fremdkörper od. zuviel Staub im Zwischenbehälter

Einschubmotor läuft retour................................... Einschubmotor defekt (Kondensator)

Brennraumüberfüllt............................................ Zündung defekt

**Um die Ursache festzustellen bzw. beheben zu können, müssen Sie wie folgt vorgehen:**

\1. Aschenlade entnehmen und Kontrollblech einschieben.

\2. Die Störungsanzeige durch drücken der "Enter" Taste bestätigen (Anzeige blinkt). In Wahlschalterstellung

HAND Nr.2 solange die +Taste drücken, bis der Schieberost komplett geöffnet ist. Dann kontrollieren sie,

ob die Brennkammer mit Pellets überfüllt war, wenn ja, dann weiter mit **Punkt "Brennkammer überfüllt".**

\3. In Wahlschalterstellung HAND Nr.4 solange die +Taste drücken, bis die Einschubschnecke startet(gleichzeitig

öffnet auch derSchieberost) und kontrollieren, ob Pellets gefördert werden.

**keine Pelletsförderung:**

a. **Überprüfen Sie ob Pellets im Zwischenbehälter sind:**

**Bei Sauganlagen** durch klopfen auf den Zwischenbehälter (oder mit einer Taschenlampe durch die

Schaulöcher am Deckel). Es sind keine Pellets im Zwischenbehälter: Füllstandsmelder auf seine Funktion

(voll = Licht leuchtet, leer = Licht ist aus) überprüfen. Es müssen der Zwischenbehälter und die

Einschubschnecke neu befüllt werden (siehe Punkt c. "Füllen").

**Bei Direktschnecken** den Wartungsdeckel der Raumschnecke öffnen. Wenn das Übergangsstück leer ist,

in der Wahlschalterstellung Hand Nr.7a die Füllstandsmeldung (leer/voll) sowie am Füllstandsmelder selbst

die orange Leuchtdiode wie folgt überprüfen: wird am Display "voll" angezeigt und am Füllstandsmelder ist

kein oranges Licht erkennbar, so ist der Füllstandsmelder defekt, abgesteckt oder das Kabel ist

unterbrochen (Steckersitz überprüfen, Kle mme 14 und 15 kontrollieren, Kabel optisch auf Beschädigungen etc. prüfen). Ist

kein Fehler feststellbar muss der Füllstandsmelder getauscht werden. Nach der Störungsbehebung müssen

die Raumschnecke und die Einschubschnecke neu befüllt werden (siehe Punkt c. "Füllen").

b. **Es sind Pellets im Zwischenbehälter**, die Einschubschnecke, der Kettenantrieb und die Zellradschleuse

drehen sich, aber es werden**keine Pellets gefördert:**

Die Pellets fallen aufgrund eines Fremdkörpers oder einer extrem hohen Staubablagerung im

Zwischenbehälter nicht nach. Den oberen Deckel abschrauben und die Pellets von Hand entleeren. Den

event. vorhandenen Fremdkörper entfernen bzw. bei extrem hohen Staubablagerungen muss die Pellets-

Qualität mit dem Pellets-Lieferanten abgeklärt werden. Dann müssen der Zwischenbehälter und die

Einschubschnecke neu befüllt werden (siehe Punkt c "Füllen").

c. **Füllen:** in Wahlschalterstellung HAND Nr. 7 bzw. Nr.7a die automatische Pelletsförderung mit der +Taste

starten, Pellets werden automatisch in den Zwischenbehälter gefördert bis er voll ist. Dann in

Wahlschalterstellung HAND Nr. 4 (Einschubschnecke) die +Taste solange gedrückt halten bis die Pellets

auf das Kontrollblech fallen (bei vollkommen leerer Schnecke dauert es ca. 3min) Dann auf

Wahlschalterstellung "Auto" schalten und die Pelletsanlage starten.

**Pellets werden gefördert:**

In Wahlschalterstellung "Auto" die Pelletsanlage starten und den Einschubmotor (Kettenantrieb) überprüfen

ob er immer nach vor dreht. Dreht der Antrieb zeitweise auch zurück, so hat der Einschubmotor eine

Funktionsstörung und muss bei nächster Gelegenheit getauscht werden.

**Brennkammer überfüllt :**

Das grüne Zündgebläse aus der Halterung herausziehen (Klemmschraube lockern) und in

Wahlschalterstellung HAND Nr. 8 durch drücken der +Taste die Zündung überprüfen, ob sie läuft (sonst

Zündung erneuern) bzw. überprüfen, ob heiße Luft ausströmt ( sonst Heizelement der Zündung erneuern).

**Wurde der Fehler behoben oder kein Fehler gefunden, in Wahlschalterstellung "Auto", die**

**Störung mit "ENTER" quittieren oder die Anlage kurz stromlos schalten.**

**ACHTUNG: Die Prüfung Nr.2 muss durchgeführt werden sonst startet die Heizung nicht!**

**40**

**HARGASSNERHackgut-Pellets-Heizung**





**P la t in e n - u . S ic h e ru n gs p la n**

SCHALTSCHRANK LAMBDA-HATRONIC

HAUPTSTROM-PLATINE

I/O-PLATINE

HARGASSNER

H2

F21

Steuerung Type

HSV 30 -100

Sicherung F21/315mA Netzteil

grüne Lampe H2 leuchtet,

Sicherung F20 ist in Ordnung

F20

Nennspannung 400VAC

Nennfrequenz 50HZ

H1

F30

grüne Lampe H11 leuchtet,

grüne Lampe H12 leuchtet,

Sicherung F21 ist in Ordnung

T 315 mA

T 2 A

Sicherung F21 ist in Ordnung

grüne Lampe

muß blinken!

Netzteil

T 315 mA

TÜB-Fühler 138

Hauptstromplatine

Lambda

T 3,15A

grüne Lampe H10 muß blinken

137

81 82

230VAC

121 123

ETÜ-Fühler 136

I/O Platine

135

defekte Sicherung wird am Display angezeigt !

ATW-Fühler 134

T 2,5 A

T 2,5 A

T 2,5 A

T 3,15 A

T 6,3 A

T 10 A

120 122 124

133

defekte Sicherung wird am Display angezeigt!

Boilerfühler 2 132

F11 F12 F13

L1 L2 L3

F14 F15 F16

L1 L2 L3

F17 F18 F19

L1 L2 L3

131

F10

Pufferfühler 2 130

Brandschutzklappe od. Pelletssauger, Zündgerät

F25/T6,3A: Pumpen, Mischer, Störlampe, Hupe-TÜB

129

128

127

Pufferf.1/FW-F.

T 2,5 A

Störmelde-

LED FR25-1/2

126

125

\+

\-

T10A

F23

F25

Motor

Einschub

Motor

Raumaustr.

Motor

Ascheaustr.

Netz

NiCrNi

L1 L1 L1 L2 L3

L1 L2 L3

L1 L2 L3

N L1 L2 L3PE

36 38 40 42 44 46 48 50 52 54 56 58 60 62 64

67 69 71 73 75 77 79

35 37 39 41 43 45 47 49 51 53 55 57 59 61 63 65 66 68 70 72 74 76 78 80

Lambda

F24

T2A

Dig.Eingänge

1

2

3

4

5

6

7

8

9

10 11 12

400VAC

13 14 15

16 17 18 19 20 21 22

400VAC

alle Ausgänge 230VAC

alle Eingänge 230VAC

Fühler

230VAC 400VAC

400VAC 12VAC

STECKERLEISTE Nr. 1 - 22

STECKERLEISTE Nr. 35 - 138

Kabelkanal

Haupt-

schalter

Bei den Ausführungen HSV 70-100 wird diese Platine

an der oben markierten Stelle aufgesteckt

L1L2L3 N PE

Klemmleiste Nullleiter

Klemmleiste Erdung

Zuleitung

Kabelkanal

0039

V5.0.. (blau)

**HARGASSNERHackgut-Pellets-Heizung**

**41**





**P a ra m e t e r- Lis t e**

Schema Datum:

Nr.

EPROM:

............ Unterschrift :

***Kundenparameter***

**Menü**

Nr. 1

**Beschreibung**

**Werk**

EIN 17:00 00:00

AUS 20:00 00:00

**Ist**

**Ist**

Boiler 1 Tagesuhr

bei Parametrierung von "Wochen-Uhr" (Menüpunkt Nr. D9 in den Installateureinstellungen)

Nr. 1a Boiler 1

Mo Di Mi Do Fr Sa So

EIN 17:00 00:00

AUS 20:00 00:00

Nr. 1b

Nr. 2

Nr. 3

Boiler 1

alles aus

60°

Boiler 1 Solltemperatur

Heizkreis 1 Tagesuhr

EIN 06:00 15:00

AUS 09:00 22:00

bei Parametrierung von "Wochen-Uhr" (Menüpunkt Nr. D9 in den Installateureinstellungen)

Nr. 3a Heizkreis 1

Mo Di Mi Do Fr Sa ...

EIN 06:00 15:00

AUS 09:00 22:00

Nr. 3b Heizkreis 1

.........................So EIN

06:00 00:00

AUS 22:00 00:00

Nr. 4

Nr. 5

Nr. 6

Heizkreis 1 Tages-Raumtemp.

20°

16°

Heizkreis 1 Absenk Raumtemp.

Heizkreis 2 Tagesuhr

EIN 06:00 15:00

AUS 09:00 22:00

bei Parametrierung von "Wochen-Uhr" (Menüpunkt Nr. D9 in den Installateureinstellungen)

Nr. 6a Heizkreis 2

Mo Di Mi Do Fr Sa ...

EIN 06:00 15:00

AUS 09:00 22:00

Nr. 6b Heizkreis 2

.........................So

EIN 06:00 00:00

AUS 22:00 00:00

Nr. 7

Nr. 8

Nr. 9

Heizkreis 2 Tages-Raumtemp.

20°

16°

Heizkreis 2 Absenk-Raumtemp.

Boiler 2 Tagesuhr

EIN 17:00 00:00

AUS 20:00 00:00

Nr. 10 Boiler 2 Solltemperatur

60°

**Heizkreismodul 1**

H 1

Boiler 3 Tagesuhr

EIN 17:00 00:00

AUS 20:00 00:00

H 2

H 3

Boiler 3 Solltemperatur

Heizkreis 3 Tagesuhr

60°

EIN 06:00 15:00

AUS 09:00 22:00

H 4

H 5

H 6

Heizkreis 3 Tages-Raumtemp.

Heizkreis 3 Absenk Raumtemp.

Heizkreis 4 Tagesuhr

20°

16°

EIN 06:00 15:00

AUS 09:00 22:00

H 7

H 8

H 9

Heizkreis 4 Tages-Raumtemp.

Heizkreis 4 Absenk Raumtemp.

Boiler 4 Tagesuhr

20°

16°

EIN 17:00 00:00

AUS 20:00 00:00

H 10 Boiler 4 Solltemperatur

60°

**Heizkreismodul 2**

H 11 Boiler 5 Tagesuhr

EIN 17:00 00:00

AUS 20:00 00:00

H 12 Boiler 5 Solltemperatur

H 13 Heizkreis 5 Tagesuhr

60°

EIN 06:00 15:00

AUS 09:00 22:00

H 14 Heizkreis 5 Tages-Raumtemp.

H 15 Heizkreis 5 Absenk Raumtemp.

H 16 Heizkreis 6 Tagesuhr

20°

16°

EIN 06:00 15:00

AUS 09:00 22:00

H 17 Heizkreis 6 Tages-Raumtemp.

H 18 Heizkreis 6 Absenk Raumtemp.

H 19 Boiler 6 Tagesuhr

20°

16°

EIN 17:00 00:00

AUS 20:00 00:00

H 20 Boiler 6 Solltemperatur

60°

Nr. 11 Heizung aus über Außentemperatur.

Nr. 12 Heizung aus bei Tagesabs. über Außentemp.

Nr. 13 Heizung aus bei Nachtabs. über Außentemp.

Nr. 14 Füllen autom. und bei Saugzeiten

Nr. 15 Urlaubsschaltung

16°

8°

-5

21:00 Uhr

nicht aktiv

von.. bis...

Nr. 16 Urlaub

Nr. 20 Datum / Uhrzeit

\*

nur bei Sauganlagen

**42**

**HARGASSNERHackgut-Pellets-Heizung**





**P a ra m e t e r- Lis t e**

***Installateur-Einstellungen (Einstieg über Tasten + und -)***

Menü

**Beschreibung**

**Heizkreis 1**

HK 1 Steilheit

HK 1 Vorlauftemp. Min

HK 1 Vorlauftemp. Max.

HK 1 Mischerlaufzeit

Fernbed. HK1

HK1 Fernleit.

Sommer-Badheiz.HK1

Estrichh.HK1

**Werk**

mit Misch.

1,60

30°

70°

**Ist**

Menü

**Beschreibung**

**Werk**

vorhand.

6°

40°

aus

**Ist**

A

1

2

3

4

5

6

7

8

9

B

1

2

3

4

5

6

7

**Boiler 1**

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

A

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

B

C

C

C

C

C

C

C

C

C

C

D

Boiler 1 Temp. Schaltdiff.

Boiler 1 Temp. Minimum

Legionellenschutz

Legionellenschutz Solltemperatur 70°

Legionellenschutz Freigabezeit

Boiler 1 Fernleitung

90s

nicht vor.

keine FL

aus

aus

20°

Mo-17:00

keine FL

nicht vor.

6°

40°

aus

11 **Boiler 2**

12 Boiler 2 Temp. Schaltdiff.

13 Boiler 2 Temp. Minimum

14 Legionellenschutz

9a Estrichh.HK1-VL-Soll Start/Ende

9b Estrichh.HK1-VL-Soll Anstieg

9c Estr.HK1 Anstieg /Reduktion-

9d Estrichh.HK1-VL-Soll max.

9e Estr.HK1-VL-Soll max. Haltezeit

9f Estrichh.HK1-VL-Soll Reduktion

11 **Heizkreis 2**

5°

jeden Tag

45°

1Tag

10°

nicht vor.

1,60

30°

70°

90s

nicht vor.

keine FL

aus

15 Legionellenschutz Solltemperatur 70°

16 Legionellenschutz Freigabezeit

17 Boiler 2 Fernleitung

21 **Boiler 3**

22 Boiler 3 Temp. Schaltdiff.

23 Boiler 3 Temp. Minimum

24 Legionellenschutz

Mo-18:00

keine FL

nicht vor.

6°

40°

aus

12 HK 2 Steilheit

13 HK 2 Vorlauftemp. Min

14 HK 2 Vorlauftemp. Max.

15 HK 2 Mischerlaufzeit

16 Fernbed. HK2

17 HK2 Fernleit.

18 Sommer-Badheiz.HK2

19 Estrichh.HK2

25 Legionellenschutz Solltemperatur 70°

26 Legionellenschutz Freigabezeit

27 Boiler 3 Fernleitung

31 **Boiler 4**

32 Boiler 4 Temp. Schaltdiff.

33 Boiler 4 Temp. Minimum

34 Legionellenschutz

Mo-19:00

keine FL

nicht vor.

6°

40°

aus

aus

19a bis 19f Estrichh. Parameter HK2

21 **Heizkreis 3**

22 HK 3 Steilheit

lt. Werk

nicht vor.

1,60

30°

70°

35 Legionellenschutz Solltemperatur 70°

36 Legionellenschutz Freigabezeit

37 Boiler 4 Fernleitung

41 **Boiler 5**

42 Boiler 5 Temp. Schaltdiff.

43 Boiler 5 Temp. Minimum

44 Legionellenschutz

Mo-20:00

23 HK 3 Vorlauftemp. Min

24 HK 3 Vorlauftemp. Max.

25 HK 3 Mischerlaufzeit

26 Fernbed. HK3

27 HK3 Fernleit.

28 Sommer-Badheiz.HK3

29 Estrichh.HK3

keine FL

nicht vor.

6°

40°

aus

90s

nicht vor.

keine FL

aus

45 Legionellenschutz Solltemperatur 70°

aus

46 Legionellenschutz Freigabezeit

47 Boiler 5 Fernleitung

51 **Boiler 6**

52 Boiler 6 Temp. Schaltdiff.

53 Boiler 6 Temp. Minimum

54 Legionellenschutz

Mo-21:00

29a bis 29f Estrichh. Parameter HK3

31 **Heizkreis 4**

32 HK 4 Steilheit

lt. Werk

nicht vor.

1,60

30°

70°

keine FL

nicht vor.

6°

40°

aus

33 HK 4 Vorlauftemp. Min

34 HK 4 Vorlauftemp. Max.

35 HK 4 Mischerlaufzeit

36 Fernbed. HK4

37 HK4 Fernleit.

38 Sommer-Badheiz.HK4

39 Estrichh.HK4

90s

55 Legionellenschutz Soll-temperatur 70°

nicht vor.

keine FL

aus

56 Legionellenschutz Freigabezeit

57 Boiler 6 Fernleitung

90 Freigabe alle Boilertemp. Min.

Mo-22:00

keine FL

06:00-22:00

Bypasspumpe

90s

nicht vor.

PP+1Fühl

60°

aus

1

**Rücklaufanhebung**

39a bis 39f Estrichh. Parameter HK4

41 **Heizkreis 5**

42 HK 5 Steilheit

lt. Werk

nicht vor.

1,60

30°

70°

1a Rückl.Mischerlaufzeit

2

3

4

Puffer/Fremdwärme

Pumpenauswahl

Puffer-Solltemperatur

43 HK 5 Vorlauftemp. Min

44 HK 5 Vorlauftemp. Max.

45 HK 5 Mischerlaufzeit

46 Fernbed. HK5

47 HK5 Fernleit.

48 Sommer-Badheiz.HK5

49 Estrichh.HK5

4a Pufferladung Kesselsolltemp.

78°

90s

5

6

7

8

1

Pufferzwangs-Ladung / Tagesuhr 00:00

nicht vor.

keine FL

aus

Kesselsolltemp. externer HK

Störlampe / Ext.-/ FL-Pumpe

externe Heizkreis Fernleitung

**Betriebsart**

70°

Störlampe

keine FL

Saugen+Schnecke

aus

A

A

A

A

A

A

A

A

A

A

A

49a bis 49f Estrichh. Parameter HK5

51 **Heizkreis 6**

52 HK 6 Steilheit

53 HK 6 Vorlauftemp. Min

54 HK 6 Vorlauftemp. Max.

55 HK 6 Mischerlaufzeit

56 Fernbed. HK6

57 HK6 Fernleit.

58 Sommer-Badheiz.HK6

59 Estrichh.HK 6

lt. Werk

nicht vor.

1,60

30°

70°

D

D

D

D

D

D

D

D

D

D

E

2

3

4

5

6

7

8

9

Frostsch.Pum. ein unter AT

Frostsch.Vorlaufsolltemp.

mit / ohne Lambdasonde

Umschal. Tag-Absenkung

Freigabe Entaschung /Putzen

HK 1-6 Sommerabsch. Sperrzeit

Sommerzeit Umschaltung

Tag- / Wochenuhr

1°

7°

mit Lambda

06:00-22:00

00:00-24:00

120min

autom.

Tages-Uhr

2

90s

nicht vor.

keine FL

aus

aus

lt. Werk

10 Anz. Blöcke Wochenuhr

11 Pelletsfüllen

1 Sprache

autom.

deutsch

59a bis 59f Estrichh. Parameter HK6

***Betriebsstundenzähler erweiterte INFOEBENE (Einstieg über Tasten und + )***

**Info**

**Beschreibung**

Betriebstd. HEIZUNG

Betriebstd. Raumaustragung

Betriebstd. Zündung

**Wert**

**Wert**

**Info**

**Beschreibung**

Zähler Ascheaustragung

Betriebstd. Sauger

**Wert**

**Wert**

Zähler Steuerung

**HARGASSNERHackgut-Pellets-Heizung**

**43**





**P a ra m e t e r- Lis t e**

***Service-Einstellungen***

Menü

K2

K4

**Beschreibung**

Kessel Mindesttemperatur

**Werk**

69°

70°

120min

5°

**Ist**

Menü

P4

**Beschreibung**

Zündung Primärluft

**Werk**

100%

16min

15min

120 min

10°

6min

6min

90%

Kessel Rauchfangkehrer Sollwert

P11 Zündung Versuchszeit

K4a Kessel Rauchfangkehrer Laufzeit

P15 Zünd.Pell. Stillstandszeit keine Zünd.

P15a Zündung Pell Stillstand RGT-Anstieg

P16 Zünd.Pell. Rauchgastemp. Anstieg

P17 Zündung Pell. läuft mindestens

P18 Zündung Pell. Einschubzeit

K5

K6

K7

K8

Kessel Temp.-Schaltdifferenz

Kessel Solltemp.-Überhöhung

6°

80°

Kessel Rauchgastemperatur Störung unter

Kessel Zeit Rauchgastemp.Störung

15min

ohne Stückgut

70°

10min

60%

58°

59°

60°

61°

62°

63°

62°

63°

64°

62°

63°

K10 Kessel Stückgut

P19 Zündung Pell. Max. Fördermenge

P20 Zündung Pell. Pausezeit

K12 Kessel Pell. Maximaltemp.

K13 Kessel Pell. Gebläse Nachlaufzeit

K14 Kes.Pell Leistungsbrand min.

L1

L2

L3

L4

L4a Pumpe Heizkreis3 Freigabetemperatur

L4b Pumpe Heizkreis4 Freigabetemperatur

L4c Pumpe Heizkreis5 Freigabetemperatur

L4d Pumpe Heizkreis6 Freigabetemperatur

L5

L6

L7

180s

60%

1x

P21 Zündung Pell. Min.Fördermenge

P25 Zünd.Rostbewegung vor Zündung

Q1 Entasch. Verzöger. Start Leistungsbrand

Q2 Entasch. Gesamtlaufzeit Schnecken

Q3 Entasch. Gesamtlaufzeit Leistungsbr.

Q3a Entasch. Überhöhung

Q4 Entasch. Gebläse Nachlaufzeit

Q5 Entasch. Entaschungsmotor Umdreh.

Q6 Entasch.Pell. Ges.Laufzeit Leistungsbr.

Q7 Entasch. Pell. Gebläse Nachlaufzeit

Q8 Entasch. Pell. Entaschungsmotor Umdr.

Q8a Entasch. Rost Initiator Umdreh.

Pumpe Fernleit.1 Freigabetemperatur

Pumpe Fernleit.2 Freigabetemperatur

Pumpe Heizkreis1 Freigabetemperatur

Pumpe Heizkreis2 Freigabetemperatur

5min

90 min

150 min

60 min

8min

10

150min

15min

7

Pumpe HK-Ext. Freigabetemperatur

Pumpe Boiler1 Freigabetemperatur

Pumpe Boiler2 Freigabetemperatur

1

Q8b Entasch. Zwangsent. Rostini. nach Leistungsbran 10 min

L7a Pumpe Boiler3 Freigabetemperatur

L7b Pumpe Boiler4 Freigabetemperatur

L7c Pumpe Boiler5 Freigabetemperatur

L7d Pumpe Boiler6 Freigabetemperatur

62°

63°

62°

63°

54°

66°

58°

50°

60min

0,8sec

20sec

30sec

92°

-10°

40°

10°

1

1

1

Q8c Entasch. Rostini. Störung das ... mal

Q9 Entasch. max. Motorstrom Entaschung

Q9a Entasch.Nennmotorstrom Entaschung

R1 Einschub max. Motorstrom

R1a Einschub Nennmotorstrom Einschub

R2 Einschub max. Motorstrom Raumaustr.

R2a Einschub Nennmotorstrom Raumaustr.

R3 Einschub Rücklaufzeit Raumaustr.

R3a Einschub Rücklaufzeit RAP

R4 Einschub Rücklaufzeit Einschub

R6 Einschub-Takt

R6a Einschub-Pellets, Einschub Takt

R8 Füllen max. Füllzeit

2mal

2,2A

1,6A

0,6A

0,4A

2,6A

1,4A

15s

2s

4s

10s

10s

20min

10sec

keine

100%

5s

L8

L9

Pumpe Rücklaufanhebung ein unter

Pumpe Rücklaufanhebung aus über

L10 Pumpe Rücklaufanhebung Solltemperatur

L11 Pumpe Rücklaufanhebung Störung unter

L12 Pumpe Zeit Störung Rücklaufanhebung

L12a Rücklauf-Mischer min. Mischerlaufzeit

L12b Rücklauf-Mischer Intervall

L12c Rücklauf-Mischer Nachstellzeit

M1 HK1-6-Pumpen ein über Kesseltemp.

M1a HK1-6 AT bei Sicherheitsschaltung

M2 HK1-6 Restwärmenutz. bis Kes. unter

M3 HK1-6 Kesselüberhöh. nach VL-Temp.

M4 HK1 Faktor Raumeinfluss Fernbedienung

M5 HK2 Faktor Raumeinfluss Fernbedienung

M5a HK3 Faktor Raumeinfluss Fernbedienung

M5b HK4 Faktor Raumeinfluss Fernbedienung

M5c HK5 Faktor Raumeinfluss Fernbedienung

M5d HK6 Faktor Raumeinfluss Fernbedienung

M6 Aussentemp.Abschaltung

M7 externer HK

M8 HK1 min. Mischerlaufzeit

M9 HK2 min. Mischerlaufzeit

M9a HK3 min. Mischerlaufzeit

M9b HK4 min. Mischerlaufzeit

M9c HK5 min. Mischerlaufzeit

M9d HK6 min. Mischerlaufzeit

M10 HK1-6 - Absenkverzögerung

M11 HK1-6 - Mischer-Proportionalbeiwert

M12 HK1-6 - Diff.Temperatur für Mischer

M13 HK1-6 - Mischer Aufrufintervall

N1 Boiler 1 Pumpe ein KT-Temp über

N2 Boiler 1 Differenztemp. für Boilerpumpe

N3 Boiler 2 Pumpe ein KT-Temp über

N4 Boiler 2 Differenztemp. für Boilerpumpe

N4a Boiler 3 Pumpe ein KT-Temp über

N4b Boiler 3 Differenztemp. für Boilerpumpe

N4c Boiler 4 Pumpe ein KT-Temp über

N4d Boiler 4 Differenztemp. für Boilerpumpe

N4e Boiler 5 Pumpe ein KT-Temp über

N4f Boiler 5 Differenztemp. für Boilerpumpe

N4g Boiler 6 Pumpe ein KT-Temp über

N4h Boiler 6 Differenztemp. für Boilerpumpe

N5 Boiler 1-6 Vorlaufreduzier. Faktor

N6 Boiler 1-6 P-Nachlauf Restwärme

N7 Boiler 1-6 Kesselüberh.Legionellen

O1 Puffer Überhöhung HK-SollTemp.

O2 Puffer Schaltdifferenz HK-SollTemp.

O3 Puffer Überhöhung Boiler-Temp.

O4 Puffer Schaltdifferenz Boiler-Temp.

O5 Pufferlad. Kessel-Puffer Sockeltemp.

O6 Pufferlad. Puffer Differenztemp.

O7 Pufferlad.Restwärmenutzung bis

O8 Boiler Differenzregelung

R9 Füllen Nachlaufzeit Sauger

R10 Füllen min.Schneckenlaufzeit Saugen

R11 Füllen Fördermenge RA-Schnecke

R12 Füllen Verzögerung Füllstandsmelder

R13 Füllen RA Verzögerung bei Saugen

R14 Füllen autom. min. Scheckenlaufzeit für Sauge

5s

105min

100%

8,0%

4,0%

2,0%

120°

240°

-40°

1

1

1

R15 Füllen Gebläsedrehzahl

S1

S3

S4

T1

T2

Lambda O2-Sollwert

Lambda d\_lambda\_s

abschalten

ohne AT

0,5sec

0,5sec

0,5sec

0,5sec

0,5sec

0,5sec

15min

80%

0,1°

10sec

90°

1°

91°

1°

90°

1°

91°

1°

90°

1°

91°

1°

1

5°

5°

5°

5°

5°

1°

58°

5°

65°

ein

Lambda Pell. O2-Stop-Differenz

Regler Rauchgastemperatur Minimum

Regler Rauchgastemperatur Maximum

T2a Regler Rauchgastemp.Korrektur

T3

Regler Leistungsbrand max. Leistung

T3a Korrektur Lüfter Leistung

100%

-0%

4

T4

T5

T6

Regler tc\_rl\_kp

Regler tc\_rl\_Tn

Regler b\_kor

100,0

50,0

100,0

100,0

10,0

0,05

1000,0

4,0

1200,0

100,0

100,0

0,0

1,0

250,0

2,0

100,0

600s

0,05

1,5

T6a Regler qc\_fm\_max Pellets

T7

T8

T9

Regler qc\_ko\_ymax

Regler qc\_ko\_ymin

Regler qc\_ko\_kp

T10 Regler qc\_ko\_Tn

T11 Regler tc\_k\_kp

T12 Regler tc\_k\_Tn

T13 Regler tc\_k\_Tv

T14 Regler tc\_k\_T1

T15 Regler tc\_k\_z

T16 Regler tc\_ag\_kp

T17 Regler tc\_ag\_Tn

T18 Regler qc\_o2br\_kp

T19 Regler qc\_o2br\_Tn

T20 Regler tau\_o2\_verz

T21 Regler faktor\_o2\_verz

T22 Regler tc\_k\_xw\_epo

T30 Regler tc\_bio\_ent

U1 Unterdruck Sollwert bei 20%

U2 Unterdruck Sollwerterhöhung

U3 Unterdruck kp

aus

11p

11p

0,5

U4 Unterdruck tn

20

U5 Saugzugdrehzahl min.

U6 Saugzugdrehzahl max.

U7 Unterdruck Grenze

U8 Unterdruck Warnzeit

U9 Unterdruck Störzeit

U10 Unterdruck pc-k-z

50%

100%

70%

10s

180s

0,5

O10 Fremdwärme Einschalttemperatur

O11 Fremdwärme Spreizung

60°

2°

O12 Fremdwärme Sperrzeit

15min

Z1

Kesseltyp

HSV 70-100 Pell Saug

P3

Zündung Rauchgastemp. keine Zünd.

130°

**44**

**HARGASSNERHackgut-Pellets-Heizung**





**No t iz e n :**

